

Version,
  7.2;                                    !- Version Identifier
  
!Beth added
ExternalInterface,
    PtolemyServer;           !- Name of External Interface
	
	Timestep,30;			 ! In original: Timestep,4;
	

!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:SCHEDULE ===========

  ExternalInterface:Schedule,
    BCVTB_OthEqu_1,          !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Initial Value

  ExternalInterface:Schedule,
    BCVTB_OthEqu_2,          !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Initial Value

  ExternalInterface:Schedule,
    BCVTB_OthEqu_3,          !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Initial Value

  ExternalInterface:Schedule,
    BCVTB_OthEqu_4,          !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Initial Value
	
  ExternalInterface:Schedule,
    BCVTB_OthEqu_5,          !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Initial Value
	
	  ExternalInterface:Schedule,
    BCVTB_OthEqu_6,          !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Initial Value
	
	  ExternalInterface:Schedule,
    BCVTB_OthEqu_7,          !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Initial Value
	
	  ExternalInterface:Schedule,
    BCVTB_OthEqu_8,          !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Initial Value
	
	  ExternalInterface:Schedule,
    BCVTB_OthEqu_9,          !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Initial Value
	
	  ExternalInterface:Schedule,
    BCVTB_OthEqu_10,          !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Initial Value
	
	  ExternalInterface:Schedule,
    BCVTB_OthEqu_11,          !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Initial Value
	
	  ExternalInterface:Schedule,
    BCVTB_OthEqu_12,          !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Initial Value
	
	!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

  OtherEquipment,
    Zone1_OthEquSen,       !- Name
    Thermal Zone 1,                 !- Zone Name
    BCVTB_OthEqu_1,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

  OtherEquipment,
    Zone2_OthEquSen,!- Name
    Thermal Zone 2,          !- Zone Name
    BCVTB_OthEqu_2,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

  OtherEquipment,
    Zone3_OthEquSen,!- Name
    Thermal Zone 3,          !- Zone Name
    BCVTB_OthEqu_3,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost
	
	  OtherEquipment,
    Zone4_OthEquSen,!- Name
    Thermal Zone 4,          !- Zone Name
    BCVTB_OthEqu_4,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost
	
	  OtherEquipment,
    Zone5_OthEquSen,!- Name
    Thermal Zone 5,          !- Zone Name
    BCVTB_OthEqu_5,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost
	
	  OtherEquipment,
    Zone6_OthEquSen,!- Name
    Thermal Zone 6,          !- Zone Name
    BCVTB_OthEqu_6,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost
	
	  OtherEquipment,
    Zone7_OthEquSen,!- Name
    Thermal Zone 7,          !- Zone Name
    BCVTB_OthEqu_7,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost
	
	  OtherEquipment,
    Zone8_OthEquSen,!- Name
    Thermal Zone 8,          !- Zone Name
    BCVTB_OthEqu_8,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost
	
	  OtherEquipment,
    Zone9_OthEquSen,!- Name
    Thermal Zone 9,          !- Zone Name
    BCVTB_OthEqu_9,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost
	
	  OtherEquipment,
    Zone10_OthEquSen,!- Name
    Thermal Zone 10,          !- Zone Name
    BCVTB_OthEqu_10,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost
	
	  OtherEquipment,
    Zone11_OthEquSen,!- Name
    Thermal Zone 11,          !- Zone Name
    BCVTB_OthEqu_11,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost
	
	  OtherEquipment,
    Zone12_OthEquSen,!- Name
    Thermal Zone 12,          !- Zone Name
    BCVTB_OthEqu_12,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost


ProgramControl,
  1;                                      !- Number of Threads Allowed

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

RunPeriod,
  Run Period 1,                           !- Name
  7,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  7,                                      !- End Month
  1,                                      !- End Day of Month
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

Schedule:Day:Interval,
  Medium Office Bldg Swh Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.08,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.11,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.21,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.19,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.23,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.19,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.13,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.14,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.07,                                   !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.09,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.05;                                   !- Value Until Time 16

Schedule:Day:Interval,
  Medium Office BLDG ELEVATORS Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Bldg Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Swh Rule 3 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.08,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.19,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.38,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.39,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.47,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.57,                                   !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.54,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.34,                                   !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.33,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.44,                                   !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.26,                                   !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.21,                                   !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.17,                                   !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.08,                                   !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.05;                                   !- Value Until Time 19

Schedule:Day:Interval,
  Medium Office Work Eff Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always Off Summer Design Day,           !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always On Winter Design Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Always On Rule 1 Day Schedule,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office BLDG ELEVATORS Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.16,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.21,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.21,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.13,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.08,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  Medium Office Infil Quarter On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office BLDG ELEVATORS Rule 3 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.69,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.43,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.37,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.43,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.58,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.48,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.37,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.37,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.46,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.62,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.12,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.04,                                   !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.04,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  Medium Office Bldg Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Swh Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.08,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.19,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.38,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.39,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.47,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.57,                                   !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.54,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.34,                                   !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.33,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.44,                                   !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.26,                                   !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.21,                                   !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.17,                                   !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.08,                                   !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.05;                                   !- Value Until Time 19

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Always Off Winter Design Day,           !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office BLDG ELEVATORS Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.16,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.21,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.21,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.13,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.08,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  Medium Office Bldg Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Bldg Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Work Eff Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Rule 1 Day Schedule, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Always Off Default Schedule,            !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Clothing Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Clothing Default Schedule, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Work Eff Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Default Schedule, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Always On Summer Design Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Light Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Light Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Work Eff Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 3 Day Schedule, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Always Off Rule 1 Day Schedule,         !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always On Default Schedule,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 3 Day Schedule, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Bldg Swh Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Clothing Rule 1 Day Schedule, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Swh Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.08,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.11,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.21,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.19,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.23,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.19,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.13,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.14,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.07,                                   !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.09,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.05;                                   !- Value Until Time 16

Schedule:Day:Interval,
  Medium Office Bldg Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office BLDG ELEVATORS Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office BLDG ELEVATORS Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.69,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.43,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.37,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.43,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.58,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.48,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.37,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.37,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.46,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.62,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.12,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.04,                                   !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.04,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 3 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Clothing Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Light Rule 3 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Medium Office Bldg Swh Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.09,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.07,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.04;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 3 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Clothing Rule 3 Day Schedule, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 3 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Medium Office Bldg Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Clothing Rule 2 Day Schedule, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {20a1c8df-f9c3-436f-a571-2fb9cf05f4d5}, !- Name
  Medium Office Bldg Swh Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Swh Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Swh Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Swh Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Swh Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Swh Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Swh Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {58981e5c-0711-41c2-9068-1fbde3c717fb}, !- Name
  Medium Office Bldg Swh Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Swh Rule 3 Day Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Swh Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Swh Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Swh Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Swh Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Swh Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Swh Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Swh Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Swh Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Swh Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Swh,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {20a1c8df-f9c3-436f-a571-2fb9cf05f4d5}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {58981e5c-0711-41c2-9068-1fbde3c717fb}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {9b300a43-db33-473f-b693-a4bdcbd0c0ab}, !- Name
  Always On Default Schedule,             !- Sunday Schedule:Day Name
  Always On Default Schedule,             !- Monday Schedule:Day Name
  Always On Default Schedule,             !- Tuesday Schedule:Day Name
  Always On Default Schedule,             !- Wednesday Schedule:Day Name
  Always On Rule 1 Day Schedule,          !- Thursday Schedule:Day Name
  Always On Rule 1 Day Schedule,          !- Friday Schedule:Day Name
  Always On Rule 1 Day Schedule,          !- Saturday Schedule:Day Name
  Always On Default Schedule,             !- Holiday Schedule:Day Name
  Always On Summer Design Day,            !- SummerDesignDay Schedule:Day Name
  Always On Winter Design Day,            !- WinterDesignDay Schedule:Day Name
  Always On Default Schedule,             !- CustomDay1 Schedule:Day Name
  Always On Default Schedule;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d36b7c49-d7bf-4246-ab1c-5bd44028790c}, !- Name
  Always On Rule 1 Day Schedule,          !- Sunday Schedule:Day Name
  Always On Rule 1 Day Schedule,          !- Monday Schedule:Day Name
  Always On Rule 1 Day Schedule,          !- Tuesday Schedule:Day Name
  Always On Rule 1 Day Schedule,          !- Wednesday Schedule:Day Name
  Always On Rule 1 Day Schedule,          !- Thursday Schedule:Day Name
  Always On Rule 1 Day Schedule,          !- Friday Schedule:Day Name
  Always On Rule 1 Day Schedule,          !- Saturday Schedule:Day Name
  Always On Default Schedule,             !- Holiday Schedule:Day Name
  Always On Summer Design Day,            !- SummerDesignDay Schedule:Day Name
  Always On Winter Design Day,            !- WinterDesignDay Schedule:Day Name
  Always On Default Schedule,             !- CustomDay1 Schedule:Day Name
  Always On Default Schedule;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {9b300a43-db33-473f-b693-a4bdcbd0c0ab}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {d36b7c49-d7bf-4246-ab1c-5bd44028790c}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {2744850d-892e-41c0-9edf-a65d57b3bccf}, !- Name
  Medium Office HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {4a0f7706-7775-4232-b971-2bb81bff4c47}, !- Name
  Medium Office HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office HtgSetp Rule 3 Day Schedule, !- Monday Schedule:Day Name
  Medium Office HtgSetp Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office HtgSetp Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp,                  !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {2744850d-892e-41c0-9edf-a65d57b3bccf}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {4a0f7706-7775-4232-b971-2bb81bff4c47}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {cb791d0e-3d27-4342-b1eb-fc5fbd859da7}, !- Name
  Medium Office Infil Quarter On Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {cef4181b-8df3-4b20-880e-333697c289bf}, !- Name
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Infil Quarter On Rule 3 Day Schedule, !- Monday Schedule:Day Name
  Medium Office Infil Quarter On Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office Infil Quarter On Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office Infil Quarter On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Infil Quarter On Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Infil Quarter On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Infil Quarter On,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {cb791d0e-3d27-4342-b1eb-fc5fbd859da7}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {cef4181b-8df3-4b20-880e-333697c289bf}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {7c0c2a5b-fbfb-4f2f-8743-47141e0fa725}, !- Name
  Medium Office Bldg Equip Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {567075a9-9861-4180-a066-e095e7b1b6f1}, !- Name
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Rule 3 Day Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Equip Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Equip,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {7c0c2a5b-fbfb-4f2f-8743-47141e0fa725}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {567075a9-9861-4180-a066-e095e7b1b6f1}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {d692cd37-23ca-4a84-970f-f80ce336dd42}, !- Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Sunday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Monday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office BLDG ELEVATORS Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office BLDG ELEVATORS Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office BLDG ELEVATORS Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Holiday Schedule:Day Name
  Medium Office BLDG ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office BLDG ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a41a3061-4c0f-4e0d-823e-3e87d4bd114f}, !- Name
  Medium Office BLDG ELEVATORS Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office BLDG ELEVATORS Rule 3 Day Schedule, !- Monday Schedule:Day Name
  Medium Office BLDG ELEVATORS Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office BLDG ELEVATORS Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office BLDG ELEVATORS Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office BLDG ELEVATORS Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office BLDG ELEVATORS Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- Holiday Schedule:Day Name
  Medium Office BLDG ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office BLDG ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office BLDG ELEVATORS Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office BLDG ELEVATORS,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {d692cd37-23ca-4a84-970f-f80ce336dd42}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {a41a3061-4c0f-4e0d-823e-3e87d4bd114f}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {8d9dd34f-f491-4b2a-b748-1e42c25dd25b}, !- Name
  Medium Office ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {3f5a0ff8-7eae-46cf-834e-4cde5b5315cb}, !- Name
  Medium Office ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office ClgSetp Rule 3 Day Schedule, !- Monday Schedule:Day Name
  Medium Office ClgSetp Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office ClgSetp Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp,                  !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {8d9dd34f-f491-4b2a-b748-1e42c25dd25b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {3f5a0ff8-7eae-46cf-834e-4cde5b5315cb}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {aff1392c-96e9-4166-a383-e6beb23350e8}, !- Name
  Medium Office Work Eff Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- Monday Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Work Eff Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Work Eff Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Work Eff Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Work Eff Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Work Eff Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Work Eff Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {cedbc4bc-269b-4e75-94be-21b2e4a55f10}, !- Name
  Medium Office Work Eff Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Work Eff Rule 1 Day Schedule, !- Monday Schedule:Day Name
  Medium Office Work Eff Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office Work Eff Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office Work Eff Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Work Eff Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Work Eff Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Work Eff Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Work Eff Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Work Eff Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Work Eff Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Work Eff,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {aff1392c-96e9-4166-a383-e6beb23350e8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {cedbc4bc-269b-4e75-94be-21b2e4a55f10}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {cd3f4080-d4fe-4f20-bf82-d857dcff7dd8}, !- Name
  Medium Office Bldg Light Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {6c0080cb-64c2-4ba0-8447-a21bd22fd4dc}, !- Name
  Medium Office Bldg Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Light Rule 3 Day Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Light Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Light Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Light,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {cd3f4080-d4fe-4f20-bf82-d857dcff7dd8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {6c0080cb-64c2-4ba0-8447-a21bd22fd4dc}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {e27b0c30-5b23-4edb-b564-3792cdb04ffc}, !- Name
  Always Off Default Schedule,            !- Sunday Schedule:Day Name
  Always Off Default Schedule,            !- Monday Schedule:Day Name
  Always Off Default Schedule,            !- Tuesday Schedule:Day Name
  Always Off Default Schedule,            !- Wednesday Schedule:Day Name
  Always Off Rule 1 Day Schedule,         !- Thursday Schedule:Day Name
  Always Off Rule 1 Day Schedule,         !- Friday Schedule:Day Name
  Always Off Rule 1 Day Schedule,         !- Saturday Schedule:Day Name
  Always Off Default Schedule,            !- Holiday Schedule:Day Name
  Always Off Summer Design Day,           !- SummerDesignDay Schedule:Day Name
  Always Off Winter Design Day,           !- WinterDesignDay Schedule:Day Name
  Always Off Default Schedule,            !- CustomDay1 Schedule:Day Name
  Always Off Default Schedule;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {0d7a87df-378e-444c-9215-004656879ad7}, !- Name
  Always Off Rule 1 Day Schedule,         !- Sunday Schedule:Day Name
  Always Off Rule 1 Day Schedule,         !- Monday Schedule:Day Name
  Always Off Rule 1 Day Schedule,         !- Tuesday Schedule:Day Name
  Always Off Rule 1 Day Schedule,         !- Wednesday Schedule:Day Name
  Always Off Rule 1 Day Schedule,         !- Thursday Schedule:Day Name
  Always Off Rule 1 Day Schedule,         !- Friday Schedule:Day Name
  Always Off Rule 1 Day Schedule,         !- Saturday Schedule:Day Name
  Always Off Default Schedule,            !- Holiday Schedule:Day Name
  Always Off Summer Design Day,           !- SummerDesignDay Schedule:Day Name
  Always Off Winter Design Day,           !- WinterDesignDay Schedule:Day Name
  Always Off Default Schedule,            !- CustomDay1 Schedule:Day Name
  Always Off Default Schedule;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always Off,                             !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Schedule:Week:Daily {e27b0c30-5b23-4edb-b564-3792cdb04ffc}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {0d7a87df-378e-444c-9215-004656879ad7}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {1e65f7ff-d131-4dad-ab05-12d715931308}, !- Name
  Medium Office Clothing Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Monday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Clothing Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Clothing Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Clothing Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {997e88a0-4708-4f9e-8aac-b925565cf373}, !- Name
  Medium Office Clothing Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Clothing Rule 3 Day Schedule, !- Monday Schedule:Day Name
  Medium Office Clothing Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office Clothing Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office Clothing Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Clothing Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Clothing Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {a51ebe07-8226-4dc7-a37a-e28165b57d80}, !- Name
  Medium Office Clothing Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Clothing Rule 3 Day Schedule, !- Monday Schedule:Day Name
  Medium Office Clothing Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office Clothing Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office Clothing Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {62ebcc91-0050-47c9-9cad-7999f5c6dda7}, !- Name
  Medium Office Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {5e11bfc7-2da6-4905-8eae-06a324e229ff}, !- Name
  Medium Office Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d60f82f2-c844-4848-9c34-32954bd6053f}, !- Name
  Medium Office Clothing Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Monday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Clothing,                 !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {1e65f7ff-d131-4dad-ab05-12d715931308}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {997e88a0-4708-4f9e-8aac-b925565cf373}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  4,                                      !- End Month 2
  25,                                     !- End Day 2
  Schedule:Week:Daily {a51ebe07-8226-4dc7-a37a-e28165b57d80}, !- Schedule:Week Name 3
  4,                                      !- Start Month 3
  26,                                     !- Start Day 3
  5,                                      !- End Month 3
  2,                                      !- End Day 3
  Schedule:Week:Daily {62ebcc91-0050-47c9-9cad-7999f5c6dda7}, !- Schedule:Week Name 4
  5,                                      !- Start Month 4
  3,                                      !- Start Day 4
  9,                                      !- End Month 4
  26,                                     !- End Day 4
  Schedule:Week:Daily {5e11bfc7-2da6-4905-8eae-06a324e229ff}, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  27,                                     !- Start Day 5
  10,                                     !- End Month 5
  3,                                      !- End Day 5
  Schedule:Week:Daily {d60f82f2-c844-4848-9c34-32954bd6053f}, !- Schedule:Week Name 6
  10,                                     !- Start Month 6
  4,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {add6eee8-0aa1-4374-b078-a3946a7e476f}, !- Name
  Medium Office Bldg Occ Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d65808ed-a3b1-4af3-a0e1-78a8167c3da3}, !- Name
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Rule 3 Day Schedule, !- Monday Schedule:Day Name
  Medium Office Bldg Occ Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Occ,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {add6eee8-0aa1-4374-b078-a3946a7e476f}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {d65808ed-a3b1-4af3-a0e1-78a8167c3da3}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {409c2554-64e5-4bb0-8db5-fd2fb99e24ef}, !- Name
  Medium Office Activity Default Schedule, !- Sunday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Monday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {488a5b5e-bcf9-4078-906f-7d32c5d03768}, !- Name
  Medium Office Activity Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office Activity Rule 1 Day Schedule, !- Monday Schedule:Day Name
  Medium Office Activity Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office Activity Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Medium Office Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office Activity Default Schedule, !- Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Activity,                 !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {409c2554-64e5-4bb0-8db5-fd2fb99e24ef}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {488a5b5e-bcf9-4078-906f-7d32c5d03768}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

Material,
  Metal Building Semi-Cond Wall Insulation-2.52, !- Name
  MediumRough,                            !- Roughness
  0.112154632558048,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.24, !- Name
  MediumRough,                            !- Roughness
  0.0495494599433393,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-3.91, !- Name
  MediumRough,                            !- Roughness
  0.17609406631701,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-5.68,      !- Name
  MediumRough,                            !- Roughness
  0.261367984993012,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.43,       !- Name
  MediumRough,                            !- Roughness
  0.0495494599433393,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-2.67,      !- Name
  MediumRough,                            !- Roughness
  0.111066660782713,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-3.21, !- Name
  MediumRough,                            !- Roughness
  0.14122619066012,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [22],                   !- Name
  MediumRough,                            !- Roughness
  0.2358,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.76,       !- Name
  MediumRough,                            !- Roughness
  0.0656864828845443,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor Res Insulation-2.05,         !- Name
  MediumRough,                            !- Roughness
  0.0806586296865913,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-0.78,       !- Name
  MediumRough,                            !- Roughness
  0.0177431538563263,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-1.76, !- Name
  MediumRough,                            !- Roughness
  0.0706187424549297,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-1.05,   !- Name
  MediumRough,                            !- Roughness
  0.0422673301906314,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-2.67,   !- Name
  MediumRough,                            !- Roughness
  0.121346419442401,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-1.41, !- Name
  MediumRough,                            !- Roughness
  0.0533591440047712,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-1.22, !- Name
  MediumRough,                            !- Roughness
  0.0438366069288217,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-0.93,       !- Name
  MediumRough,                            !- Roughness
  0.0248084865552216,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0794,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [41],                   !- Name
  MediumRough,                            !- Roughness
  0.1405,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.30,       !- Name
  MediumRough,                            !- Roughness
  0.042842896700511,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.85,       !- Name
  MediumRough,                            !- Roughness
  0.127338688569477,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-1.09, !- Name
  MediumRough,                            !- Roughness
  0.0379219876269897,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.38,       !- Name
  MediumRough,                            !- Roughness
  0.1043014191761,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [19],                   !- Name
  MediumRough,                            !- Roughness
  0.1868,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.37,       !- Name
  MediumRough,                            !- Roughness
  0.103907738292528,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [34],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-3.83,      !- Name
  MediumRough,                            !- Roughness
  0.167916458049374,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.16, !- Name
  MediumRough,                            !- Roughness
  0.0457715615958999,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 G05 25mm wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.13,       !- Name
  MediumRough,                            !- Roughness
  0.0347077164355419,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-5.18,      !- Name
  MediumRough,                            !- Roughness
  0.302609558350619,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-2.75,   !- Name
  MediumRough,                            !- Roughness
  0.125432498620942,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.22,       !- Name
  MediumRough,                            !- Roughness
  0.0389043473584363,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-5.75,   !- Name
  MediumRough,                            !- Roughness
  0.271647743652701,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-2.50,   !- Name
  MediumRough,                            !- Roughness
  0.113125446059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-0.79,       !- Name
  MediumRough,                            !- Roughness
  0.0179143800314271,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-0.80, !- Name
  MediumRough,                            !- Roughness
  0.0278705087521746,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-2.23,       !- Name
  MediumRough,                            !- Roughness
  0.0886264555081727,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-3.04, !- Name
  MediumRough,                            !- Roughness
  0.133110392015848,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-2.75, !- Name
  MediumRough,                            !- Roughness
  0.119161363096001,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.72, !- Name
  MediumRough,                            !- Roughness
  0.0731906561237437,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.00,       !- Name
  MediumRough,                            !- Roughness
  0.0857484110140705,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409827,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-0.90, !- Name
  MediumRough,                            !- Roughness
  0.0329897280566043,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 M15 200mm heavyweight concrete,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-3.59,      !- Name
  MediumRough,                            !- Roughness
  0.159105716361395,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.75,       !- Name
  MediumRough,                            !- Roughness
  0.122523123620942,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.79,       !- Name
  MediumRough,                            !- Roughness
  0.124663450809702,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-3.66,       !- Name
  MediumRough,                            !- Roughness
  0.167469994584897,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.41,       !- Name
  MediumRough,                            !- Roughness
  0.0484268844343858,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-1.81,   !- Name
  MediumRough,                            !- Roughness
  0.0795588880494837,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-1.17, !- Name
  MediumRough,                            !- Roughness
  0.0418527450379989,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [43],                   !- Name
  MediumRough,                            !- Roughness
  0.1583,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-3.91,      !- Name
  MediumRough,                            !- Roughness
  0.174760680942037,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.17,       !- Name
  MediumRough,                            !- Roughness
  0.0365394788793098,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-2.75,      !- Name
  MediumRough,                            !- Roughness
  0.115152739961254,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-3.04, !- Name
  MediumRough,                            !- Roughness
  0.133110392015848,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.02, !- Name
  MediumRough,                            !- Roughness
  0.0389043473584363,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-3.72,       !- Name
  MediumRough,                            !- Roughness
  0.170145232344671,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-3.83,   !- Name
  MediumRough,                            !- Roughness
  0.178196216709063,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-2.44, !- Name
  MediumRough,                            !- Roughness
  0.104179072774682,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-4.40,      !- Name
  MediumRough,                            !- Roughness
  0.196057107696372,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.26,       !- Name
  MediumRough,                            !- Roughness
  0.0410299136700322,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0914,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  AtticFloor Res Insulation-2.93,         !- Name
  MediumRough,                            !- Roughness
  0.124142114154045,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-3.67,      !- Name
  MediumRough,                            !- Roughness
  0.160099610925208,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-3.45, !- Name
  MediumRough,                            !- Roughness
  0.153532499715495,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-4.41,   !- Name
  MediumRough,                            !- Roughness
  0.20633686635606,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-0.77,       !- Name
  MediumRough,                            !- Roughness
  0.0169093568297486,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-2.89,       !- Name
  MediumRough,                            !- Roughness
  0.120860609077674,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-3.38,   !- Name
  MediumRough,                            !- Roughness
  0.156093523962047,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-2.44, !- Name
  MediumRough,                            !- Roughness
  0.104179072774682,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-0.98, !- Name
  MediumRough,                            !- Roughness
  0.0369204854676135,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.04,       !- Name
  MediumRough,                            !- Roughness
  0.0880290133462796,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-1.87,   !- Name
  MediumRough,                            !- Roughness
  0.0822341258092582,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-0.61,       !- Name
  MediumRough,                            !- Roughness
  0.00914641899609407,                    !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.37, !- Name
  MediumRough,                            !- Roughness
  0.0557583952804709,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.93,       !- Name
  MediumRough,                            !- Roughness
  0.131512497813733,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-3.97,   !- Name
  MediumRough,                            !- Roughness
  0.185040439601726,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-3.65,       !- Name
  MediumRough,                            !- Roughness
  0.166476100021083,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-2.15, !- Name
  MediumRough,                            !- Roughness
  0.0895622041685183,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-3.32,      !- Name
  MediumRough,                            !- Roughness
  0.145813765302359,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0218416164001339,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-1.10, !- Name
  MediumRough,                            !- Roughness
  0.0382569953608825,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 F16 Acoustic tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-0.73, !- Name
  MediumRough,                            !- Roughness
  0.0202782469753007,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-1.76,   !- Name
  MediumRough,                            !- Roughness
  0.0768898779798716,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-1.98, !- Name
  MediumRough,                            !- Roughness
  0.0812847864409827,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-1.30, !- Name
  MediumRough,                            !- Roughness
  0.0477751562708964,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0681,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-3.51,       !- Name
  MediumRough,                            !- Roughness
  0.159569498000212,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-3.38,       !- Name
  MediumRough,                            !- Roughness
  0.153184148962047,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-4.41,       !- Name
  MediumRough,                            !- Roughness
  0.20342749135606,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-2.85, !- Name
  MediumRough,                            !- Roughness
  0.128178132445463,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-3.03,       !- Name
  MediumRough,                            !- Roughness
  0.13647215254079,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-0.54, !- Name
  MediumRough,                            !- Roughness
  0.0153459874049154,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-0.80, !- Name
  MediumRough,                            !- Roughness
  0.0235471103181338,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.96,                                  !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-3.97,       !- Name
  MediumRough,                            !- Roughness
  0.182131064601726,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-0.99, !- Name
  MediumRough,                            !- Roughness
  0.03280276832256,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-2.25, !- Name
  MediumRough,                            !- Roughness
  0.099246813204297,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-0.59, !- Name
  MediumRough,                            !- Roughness
  0.0177431538563263,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-0.73, !- Name
  MediumRough,                            !- Roughness
  0.0202782469753007,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-1.92, !- Name
  MediumRough,                            !- Roughness
  0.0781229156941291,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [33],                   !- Name
  MediumRough,                            !- Roughness
  0.0781,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.67,       !- Name
  MediumRough,                            !- Roughness
  0.118437044442401,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-1.17, !- Name
  MediumRough,                            !- Roughness
  0.0418527450379989,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [27],                   !- Name
  MediumRough,                            !- Roughness
  0.297,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor Insulation,                  !- Name
  MediumRough,                            !- Roughness
  0.2379,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-0.96, !- Name
  MediumRough,                            !- Roughness
  0.0312218329491331,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-1.76,       !- Name
  MediumRough,                            !- Roughness
  0.0739805029798716,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.1184,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-0.52,       !- Name
  MediumRough,                            !- Roughness
  0.0047702530604555,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.99,       !- Name
  MediumRough,                            !- Roughness
  0.133950294204999,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-2.38,      !- Name
  MediumRough,                            !- Roughness
  0.0969310355164076,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 M01 100mm brick,                    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.89,                                   !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-0.61, !- Name
  MediumRough,                            !- Roughness
  0.0186148507477484,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-1.13, !- Name
  MediumRough,                            !- Roughness
  0.0396399760059273,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-2.20,       !- Name
  MediumRough,                            !- Roughness
  0.0872609809472425,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-1.76,      !- Name
  MediumRough,                            !- Roughness
  0.0666101193201832,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [38],                   !- Name
  MediumRough,                            !- Roughness
  0.1396,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.10, !- Name
  MediumRough,                            !- Roughness
  0.042842896700511,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor Res Insulation-2.37,         !- Name
  MediumRough,                            !- Roughness
  0.0965373546328396,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-1.10, !- Name
  MediumRough,                            !- Roughness
  0.0382569953608825,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0566,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.09,       !- Name
  MediumRough,                            !- Roughness
  0.0329897280566043,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-2.99,      !- Name
  MediumRough,                            !- Roughness
  0.12657991054531,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-3.91, !- Name
  MediumRough,                            !- Roughness
  0.17609406631701,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 I01 25mm insulation board,          !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-0.91, !- Name
  MediumRough,                            !- Roughness
  0.0333247357904971,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [24],                   !- Name
  MediumRough,                            !- Roughness
  0.2601,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.47,       !- Name
  MediumRough,                            !- Roughness
  0.0513034841760789,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-2.00,   !- Name
  MediumRough,                            !- Roughness
  0.0886577860140706,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.96,       !- Name
  MediumRough,                            !- Roughness
  0.075275148690188,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-2.00,      !- Name
  MediumRough,                            !- Roughness
  0.0783780273543822,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-3.45,      !- Name
  MediumRough,                            !- Roughness
  0.152199114340523,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-2.71, !- Name
  MediumRough,                            !- Roughness
  0.117086892128433,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-2.48,       !- Name
  MediumRough,                            !- Roughness
  0.100934958592615,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-1.76, !- Name
  MediumRough,                            !- Roughness
  0.0706187424549297,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-0.79, !- Name
  MediumRough,                            !- Roughness
  0.0228466396018124,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood Frame NonRes Wall Insulation-1.36, !- Name
  MediumRough,                            !- Roughness
  0.0507038211662853,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-3.04,      !- Name
  MediumRough,                            !- Roughness
  0.129101768881102,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.01,       !- Name
  MediumRough,                            !- Roughness
  0.0287016290627761,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  000 M11 100mm lightweight concrete,     !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [32],                   !- Name
  MediumRough,                            !- Roughness
  0.0897,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 F08 Metal surface,                  !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.07,       !- Name
  MediumRough,                            !- Roughness
  0.0892095604358938,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-2.38,   !- Name
  MediumRough,                            !- Roughness
  0.107210794176096,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-1.36, !- Name
  MediumRough,                            !- Roughness
  0.0507038211662853,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-0.81, !- Name
  MediumRough,                            !- Roughness
  0.0287016290627761,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-3.66,   !- Name
  MediumRough,                            !- Roughness
  0.170379369584897,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-0.96,       !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-1.01, !- Name
  MediumRough,                            !- Roughness
  0.0336338886331615,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-3.03,   !- Name
  MediumRough,                            !- Roughness
  0.13938152754079,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.12, !- Name
  MediumRough,                            !- Roughness
  0.0437899773880746,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-2.15, !- Name
  MediumRough,                            !- Roughness
  0.0895622041685183,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-0.94, !- Name
  MediumRough,                            !- Roughness
  0.0347077164355419,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-2.99,   !- Name
  MediumRough,                            !- Roughness
  0.136859669204999,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.57, !- Name
  MediumRough,                            !- Roughness
  0.0656864828845443,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-3.75,       !- Name
  MediumRough,                            !- Roughness
  0.163001240103523,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.96, !- Name
  MediumRough,                            !- Roughness
  0.084629944598133,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-1.92, !- Name
  MediumRough,                            !- Roughness
  0.0781229156941291,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-0.80, !- Name
  MediumRough,                            !- Roughness
  0.0235471103181338,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-0.99,       !- Name
  MediumRough,                            !- Roughness
  0.0278705087521746,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 M05 200mm concrete block,           !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.11,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-1.42, !- Name
  MediumRough,                            !- Roughness
  0.0539159052,                           !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-1.98,       !- Name
  MediumRough,                            !- Roughness
  0.0846465469659246,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-2.10, !- Name
  MediumRough,                            !- Roughness
  0.0870564552646045,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.7296,                                 !- Conductivity {W/m-K}
  2243,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.44,       !- Name
  MediumRough,                            !- Roughness
  0.107540833299624,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 I02 50mm insulation board,          !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000 G01a 19mm gypsum board,             !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-0.43,       !- Name
  MediumRough,                            !- Roughness
  0.000436781426628043,                   !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mass NonRes Wall Insulation-1.69,       !- Name
  MediumRough,                            !- Roughness
  0.0623673293364369,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-3.72, !- Name
  MediumRough,                            !- Roughness
  0.171161806746624,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-0.77, !- Name
  MediumRough,                            !- Roughness
  0.0262895733787478,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-3.65,   !- Name
  MediumRough,                            !- Roughness
  0.169385475021083,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-6.52,      !- Name
  MediumRough,                            !- Roughness
  0.30260955835062,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame NonRes Wall Insulation-2.71, !- Name
  MediumRough,                            !- Roughness
  0.117086892128433,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-3.83,       !- Name
  MediumRough,                            !- Roughness
  0.175286841709063,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.22, !- Name
  MediumRough,                            !- Roughness
  0.0484268844343858,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Semi-Cond Roof Insulation-2.44,   !- Name
  MediumRough,                            !- Roughness
  0.110450208299624,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-5.75,       !- Name
  MediumRough,                            !- Roughness
  0.2687383686527,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [46],                   !- Name
  MediumRough,                            !- Roughness
  0.1634,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-1.79, !- Name
  MediumRough,                            !- Roughness
  0.0763525268705974,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD NonRes Roof Insulation-2.50,       !- Name
  MediumRough,                            !- Roughness
  0.110216071059399,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Building Semi-Cond Wall Insulation-0.57, !- Name
  MediumRough,                            !- Roughness
  0.0169093568297486,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AtticFloor NonRes Insulation-2.45,      !- Name
  MediumRough,                            !- Roughness
  0.100170449639936,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  000 F05 Ceiling air space resistance,   !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  000 F04 Wall air space resistance,      !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material,
  OS:Material:AirWall 1,                  !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.6,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.95,                                   !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  MAT-SHEATH,                             !- Name
  Rough,                                  !- Roughness
  0.3626,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:Gas,
  000 Air 13mm,                           !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0.7151,                                 !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.6988,                                 !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0.7175,                                 !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.6308,                                 !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0.5699,                                 !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.4421,                                 !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  000 Clear 3mm,                          !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0.5204,                                 !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.4997,                                 !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0.7126,                                 !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.6988,                                 !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.24/0.39/0.31,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 2.96/0.49/0.41,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 2.96/0.62/0.54,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.615,                                  !- Solar Heat Gain Coefficient
  0.54;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.81/0.3/.21,              !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.81/0.49/0.38,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.44/0.27,            !- Name
  6.92716,                                !- U-Factor {W/m2-K}
  0.44,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.39/0.22,            !- Name
  6.92716,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.22;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.70/0.60,            !- Name
  6.92716,                                !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 2.62/0.30/0.21,            !- Name
  2.61188,                                !- U-Factor {W/m2-K}
  0.3,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 4.09/0.36/0.23,            !- Name
  4.08816,                                !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.24/0.49/0.41,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 2.96/0.7/0.63,             !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.7,                                    !- Solar Heat Gain Coefficient
  0.63;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.61/0.47,            !- Name
  6.92716,                                !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.47;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 4.09/0.39/0.25,            !- Name
  4.08816,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.35/0.36/0.27,            !- Name
  3.35002,                                !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.24/0.25/0.16,            !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.16;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 4.09/0.26/0.13,            !- Name
  4.08816,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.13;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 2.96/0.39/0.31,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.25/0.11,            !- Name
  6.92716,                                !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.53/0.41/0.32,            !- Name
  3.52036,                                !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.35/0.39/0.31,            !- Name
  3.35002,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 3.81/0.39/0.27,            !- Name
  2.95256,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 5.84/0.54/0.38,            !- Name
  6.92716,                                !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fixed Window 2.67/0.30/0.21,            !- Name
  2.66866,                                !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 8, !- Name
  Fixed Window 2.67/0.30/0.21;            !- Layer 1

Construction,
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5a, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-3.38;   !- Layer 2

Construction,
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4a, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor Res Insulation-2.05,         !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWindow ClimateZone 4c, !- Name
  Fixed Window 4.09/0.39/0.25;            !- Layer 1

Construction,
  CBECS Before-1980 ExtWall Mass ClimateZone 4b, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-0.96,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAX, !- Name
  Fixed Window 5.84/0.44/0.27;            !- Layer 1

Construction,
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 1, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.38,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 7-8, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.75, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2b, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-0.73, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6a, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-3.97,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 1-3b, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-0.77, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWindow ClimateZone 3a, !- Name
  Fixed Window 4.09/0.26/0.13;            !- Layer 1

Construction,
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5b, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.37,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  CBECS Before-1980 ExtWindow ClimateZone 1-4, !- Name
  Fixed Window 5.84/0.54/0.38;            !- Layer 1

Construction,
  CBECS Before-1980 ExtWall Metal ClimateZone 4a, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-0.80, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof Metal ClimateZone 1, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-2.38;   !- Layer 2

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [40],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  000 Exterior Wall,                      !- Name
  000 M01 100mm brick,                    !- Layer 1
  000 M15 200mm heavyweight concrete,     !- Layer 2
  000 I02 50mm insulation board,          !- Layer 3
  000 F04 Wall air space resistance,      !- Layer 4
  000 G01a 19mm gypsum board;             !- Layer 5

Construction,
  CBECS Before-1980 ExtWall Mass ClimateZone 5a, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.13,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS 1980-2004 ExtWall Metal ClimateZone 3a, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.16, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAX, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-1.76,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [37],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 4-6, !- Name
  Fixed Window 3.81/0.39/0.27;            !- Layer 1

Construction,
  000 Exterior Roof,                      !- Name
  000 M11 100mm lightweight concrete,     !- Layer 1
  000 F05 Ceiling air space resistance,   !- Layer 2
  000 F16 Acoustic tile;                  !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3, !- Name
  MAT-SHEATH,                             !- Layer 1
  Wall Insulation [33],                   !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 7, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-2.20,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS 1980-2004 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Name
  Fixed Window 5.84/0.25/0.11;            !- Layer 1

Construction,
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 3c, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-0.79, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [37],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [42],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS Before-1980 ExtRoof IEAD ClimateZone 5a, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.50,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  CBECS Before-1980 ExtWall Metal ClimateZone 4b, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-0.77, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 5, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.15, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS Before-1980 ExtWall Mass ClimateZone 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.22,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  000 AtticRoof ClimateZone 1-8,          !- Name
  Roof Membrane,                          !- Layer 1
  Metal Decking;                          !- Layer 2

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [42],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 1-3, !- Name
  Metal Siding,                           !- Layer 1
  Wall Insulation [32],                   !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [26],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 2, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.05;   !- Layer 2

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 5-6, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.85,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 7, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-3.04, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3c, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-1.36, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.43,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4a, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-1.98, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-2.48,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall Mass ClimateZone 2a, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-0.52,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS 1980-2004 ExtRoof Metal ClimateZone 7, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-4.41;   !- Layer 2

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [35],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone alt-res 4-5, !- Name
  Theoretical Glass [216];                !- Layer 1

Construction,
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3a, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-1.36, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall Mass ClimateZone 3a, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-0.61,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [40],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 1, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-2.38,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall Mass ClimateZone 8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-3.75,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  000 Interior Partition,                 !- Name
  000 G05 25mm wood;                      !- Layer 1

Construction,
  ASHRAE 189.1-2009 AtticFloor ClimateZone 1-8, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor Insulation,                  !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall Mass ClimateZone 1, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4c, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-1.01, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2b, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-3.83,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2b, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-0.73, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall Metal ClimateZone 2a, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-0.98, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3c, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.00,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 4-6, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.75, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 6, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-1.22, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-3.45, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall Mass ClimateZone 2b, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-0.43,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4b, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-0.96, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall Mass ClimateZone 4b, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-0.93,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS 1980-2004 ExtWall Metal ClimateZone 3c, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.16, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS Before-1980 ExtWall Mass ClimateZone 3b, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-0.77,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5b, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-3.45,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3a, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-2.45,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAS, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-0.91, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  000 Interior Door,                      !- Name
  000 G05 25mm wood;                      !- Layer 1

Construction,
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAS, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-3.66;   !- Layer 2

Construction,
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 6, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-2.99,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall Metal ClimateZone 7, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-2.85, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAS, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-3.66,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 1, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [35],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS 1980-2004 ExtWindow ClimateZone 6, !- Name
  Fixed Window 2.96/0.39/0.31;            !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  Theoretical Glass [202];                !- Layer 1

Construction,
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 8, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-3.91, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 4, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.12, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 8, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-2.50;   !- Layer 2

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [31],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5b, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor Res Insulation-2.37,         !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4a, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-3.04,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, !- Name
  Theoretical Glass [197];                !- Layer 1

Construction,
  CBECS Before-1980 ExtRoof IEAD ClimateZone 6, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.99,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 8, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-2.99,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWindow ClimateZone 4a, !- Name
  Fixed Window 3.35/0.36/0.27;            !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [46],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 1, !- Name
  Metal Siding,                           !- Layer 1
  1/2IN Gypsum;                           !- Layer 2

Construction,
  000 Exterior Door,                      !- Name
  000 F08 Metal surface,                  !- Layer 1
  000 I01 25mm insulation board;          !- Layer 2

Construction,
  CBECS 1980-2004 ExtWall Mass ClimateZone 6a, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-2.48,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 1-4, !- Name
  Wood Siding,                            !- Layer 1
  Wall Insulation [34],                   !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWindow ClimateZone 7, !- Name
  Fixed Window 2.96/0.49/0.41;            !- Layer 1

Construction,
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2a, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.67,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4a, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-1.98, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-ware 1-8, !- Name
  Fixed Window 5.84/0.70/0.60;            !- Layer 1

Construction,
  CBECS Before-1980 ExtWall Metal ClimateZone 4c, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-0.81, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4b, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-1.98,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4b, !- Name
  1/2IN Gypsum,                           !- Layer 1
  IEAD NonRes Roof Insulation-1.98,       !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Name
  MAT-SHEATH,                             !- Layer 1
  Wall Insulation [39],                   !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3a, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-2.44;   !- Layer 2

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 8, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-3.72,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3b LAX, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.76;   !- Layer 2

Construction,
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 7, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-1.30, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  000 Exterior Window,                    !- Name
  000 Clear 3mm,                          !- Layer 1
  000 Air 13mm,                           !- Layer 2
  000 Clear 3mm;                          !- Layer 3

Construction,
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 4c, !- Name
  1/2IN Gypsum,                           !- Layer 1
  IEAD NonRes Roof Insulation-2.07,       !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS Before-1980 ExtWall Mass ClimateZone 7, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.30,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 8, !- Name
  Fixed Window 2.62/0.30/0.21;            !- Layer 1

Construction,
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 4a, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-0.99, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 1, !- Name
  Wood Siding,                            !- Layer 1
  1/2IN Gypsum;                           !- Layer 2

Construction,
  CBECS Before-1980 ExtWall Metal ClimateZone 6, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.02, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof Metal ClimateZone 8, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-5.75;   !- Layer 2

Construction,
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 6b, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-3.65,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  CBECS Before-1980 ExtWindow ClimateZone 5-8, !- Name
  Fixed Window 3.53/0.41/0.32;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3c, !- Name
  Fixed Window 5.84/0.39/0.22;            !- Layer 1

Construction,
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6a, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-3.91,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS Before-1980 ExtWall Mass ClimateZone 5b, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.09,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4c, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.07,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3b LAS, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-3.67,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4b, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.99,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4b, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-1.76, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6b, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-2.44, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 6-8, !- Name
  Wood Siding,                            !- Layer 1
  Wall Insulation [43],                   !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 1-4, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-1.42, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 2a, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-2.67,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS Before-1980 ExtWall Metal ClimateZone 5b, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-0.90, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 1-3, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-1.76,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 5-6, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.87;   !- Layer 2

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 5, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.24, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall Mass ClimateZone 4a, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.47,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.43,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS 1980-2004 ExtWall Metal ClimateZone 1, !- Name
  Metal Siding,                           !- Layer 1
  1/2IN Gypsum;                           !- Layer 2

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 7, !- Name
  Fixed Window 3.24/0.49/0.41;            !- Layer 1

Construction,
  CBECS 1980-2004 ExtRoof Metal ClimateZone 2a, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-2.67;   !- Layer 2

Construction,
  CBECS 1980-2004 ExtWindow ClimateZone 5, !- Name
  Fixed Window 3.35/0.39/0.31;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 1-2, !- Name
  Fixed Window 5.84/0.25/0.11;            !- Layer 1

Construction,
  CBECS 1980-2004 ExtRoof Metal ClimateZone 2b, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-3.83;   !- Layer 2

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [36],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 1-2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.17,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS Before-1980 ExtWall Mass ClimateZone 8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.41,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAX, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-0.61,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5a, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-3.38,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 5-6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.96,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 1-2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6b, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-3.65;   !- Layer 2

Construction,
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3b LAX, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-1.76,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall Metal ClimateZone 2b, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-0.54, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4c, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-2.75;   !- Layer 2

Construction,
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3a, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-1.36, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [21],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 6, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [24],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resH 3a-3b, !- Name
  Fixed Window 3.24/0.39/0.31;            !- Layer 1

Construction,
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5a, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-1.13, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS Before-1980 ExtWall Mass ClimateZone 3a, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-0.78,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 5, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-2.15, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  Theoretical Glass [167];                !- Layer 1

Construction,
  CBECS Before-1980 ExtWall Metal ClimateZone 3a, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-0.59, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWindow ClimateZone 4b, !- Name
  Fixed Window 4.09/0.36/0.23;            !- Layer 1

Construction,
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 2b, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-3.83,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall Metal ClimateZone 5, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.96, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall Metal ClimateZone 6a, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-2.52, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4c, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-1.92, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWindow ClimateZone 3c, !- Name
  Fixed Window 4.09/0.39/0.25;            !- Layer 1

Construction,
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 4b, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-1.76, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS Before-1980 ExtRoof IEAD ClimateZone 7, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.93,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 7-8, !- Name
  Metal Roofing,                          !- Layer 1
  Roof Insulation [27];                   !- Layer 2

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [44],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  000 Interior Window,                    !- Name
  000 Clear 3mm;                          !- Layer 1

Construction,
  CBECS Before-1980 ExtWall Metal ClimateZone 1-2, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-0.57, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAX, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-0.80, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS Before-1980 ExtRoof IEAD ClimateZone 1-3, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-1.76,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 3c, !- Name
  Fixed Window 5.84/0.61/0.47;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 3, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.10, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAX, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-0.80, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall Mass ClimateZone 4c-5a, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.76,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS Before-1980 ExtWall Metal ClimateZone 3c, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-0.59, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS Before-1980 ExtWall Metal ClimateZone 3b, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-0.57, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 AtticFloor ClimateZone 6-8, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-6.52,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4a, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-3.03;   !- Layer 2

Construction,
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 6a, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-2.71, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 7, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.96,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS Before-1980 ExtWindow ClimateZone alt-lrgoff hosp 1-8, !- Name
  Fixed Window 5.84/0.54/0.38;            !- Layer 1

Construction,
  CBECS 1980-2004 ExtWall Metal ClimateZone 4b, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.57, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 3a, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.44,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-2.20,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS Before-1980 ExtWall Mass ClimateZone 1-2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-0.77,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS Before-1980 ExtRoof IEAD ClimateZone 8, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.99,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall Metal ClimateZone 3b LAX, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-0.61, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 2a, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-1.17, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 7, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-4.40,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof Metal ClimateZone 5b, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-3.38;   !- Layer 2

Construction,
  CBECS Before-1980 ExtWall Metal ClimateZone 5a, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-0.94, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Metal ClimateZone 4-8, !- Name
  Metal Siding,                           !- Layer 1
  Wall Insulation [38],                   !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3b LAS, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-1.10, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall Metal ClimateZone 4c, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.72, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 7, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor Res Insulation-2.93,         !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  Metal Roofing,                          !- Layer 1
  Roof Insulation [25];                   !- Layer 2

Construction,
  000 Interior Floor,                     !- Name
  000 F16 Acoustic tile,                  !- Layer 1
  000 F05 Ceiling air space resistance,   !- Layer 2
  000 M11 100mm lightweight concrete;     !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 3a-3b, !- Name
  Fixed Window 3.24/0.25/0.16;            !- Layer 1

Construction,
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 3c, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-1.36, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall Mass ClimateZone 6b, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-2.23,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6a, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.71, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-resA 3a-3b, !- Name
  Fixed Window 3.81/0.39/0.27;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 3-4, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.81;   !- Layer 2

Construction,
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 8, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-5.75,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  CBECS Before-1980 ExtWall Mass ClimateZone 3c, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-0.79,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 7, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [44],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 8, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-3.91, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall WoodFrame ClimateZone 5, !- Name
  Wood Siding,                            !- Layer 1
  Wall Insulation [41],                   !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 2-5, !- Name
  Metal Roofing,                          !- Layer 1
  Roof Insulation [22];                   !- Layer 2

Construction,
  CBECS Before-1980 ExtRoof IEAD ClimateZone 4a, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.04,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  CBECS 1980-2004 ExtWindow ClimateZone 3b LAS, !- Name
  Fixed Window 5.84/0.25/0.11;            !- Layer 1

Construction,
  000 Interior Wall,                      !- Name
  000 G01a 19mm gypsum board,             !- Layer 1
  000 F04 Wall air space resistance,      !- Layer 2
  000 G01a 19mm gypsum board;             !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 6-8, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.37, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 8, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-5.68,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 4c, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-1.92, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 1, !- Name
  Wood Siding,                            !- Layer 1
  1/2IN Gypsum;                           !- Layer 2

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  Theoretical Glass [221];                !- Layer 1

Construction,
  CBECS 1980-2004 ExtWall Metal ClimateZone 6b, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-2.25, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone 4-6, !- Name
  Fixed Window 3.24/0.39/0.31;            !- Layer 1

Construction,
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 3b LAS, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-1.10, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS Before-1980 ExtWall Mass ClimateZone 4a, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-0.99,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Air Wall,                               !- Name
  OS:Material:AirWall 1;                  !- Layer 1

Construction,
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4c, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.75,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 5b, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-1.09, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWindow ClimateZone 1-2, !- Name
  Fixed Window 5.84/0.25/0.11;            !- Layer 1

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.69,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS 1980-2004 ExtRoof Metal ClimateZone 6a, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-3.97;   !- Layer 2

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 1-4, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.79,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  CBECS Before-1980 ExtWall Metal ClimateZone 7, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.10, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone alt-res 4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.69,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS Before-1980 ExtWall SteelFrame ClimateZone 8, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-1.41, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [36],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS 1980-2004 ExtWall WoodFrame ClimateZone 7, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-3.04, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof IEAD ClimateZone 7, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-2.79,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof Metal ClimateZone 3c, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-2.00;   !- Layer 2

Construction,
  CBECS Before-1980 ExtRoof AtticFloor ClimateZone 5a, !- Name
  1/2IN Gypsum,                           !- Layer 1
  IEAD NonRes Roof Insulation-2.50,       !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  Theoretical Glass [216];                !- Layer 1

Construction,
  CBECS 1980-2004 ExtWall Metal ClimateZone 8, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-3.72, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone alt-res 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [44],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 6b, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.44, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  Theoretical Glass [207];                !- Layer 1

Construction,
  CBECS 1980-2004 ExtWall Mass ClimateZone 3b LAS, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  000 ExtSlabCarpet 8in ClimateZone 1-8,  !- Name
  MAT-CC05 8 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4a, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-3.03,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  000 Exterior Floor,                     !- Name
  000 I02 50mm insulation board,          !- Layer 1
  000 M15 200mm heavyweight concrete;     !- Layer 2

Construction,
  ASHRAE 90.1-2004 ExtWall Mass ClimateZone 3-4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.17,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS Before-1980 ExtWall Metal ClimateZone 8, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.22, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall Mass ClimateZone 5b, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.26,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  000 ExtSlab 4in ClimateZone 1-8,        !- Name
  MAT-CC05 4 HW CONCRETE;                 !- Layer 1

Construction,
  CBECS 1980-2004 ExtWall Mass ClimateZone 7, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-2.89,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 5a, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-3.32,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 7, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-1.81;   !- Layer 2

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone alt-res 8, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-3.21, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 3c, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-2.00,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtWindow ClimateZone 8, !- Name
  Fixed Window 2.96/0.62/0.54;            !- Layer 1

Construction,
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 7, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-4.41,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 5b, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD NonRes Roof Insulation-3.51,       !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall WoodFrame ClimateZone 1-7, !- Name
  Wood Siding,                            !- Layer 1
  Wood Frame NonRes Wall Insulation-1.98, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  000 ExtSlab 8in ClimateZone 1-8,        !- Name
  MAT-CC05 8 HW CONCRETE;                 !- Layer 1

Construction,
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4b, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-2.99,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 1, !- Name
  Metal Roofing,                          !- Layer 1
  Roof Insulation [19];                   !- Layer 2

Construction,
  ASHRAE 90.1-2004 ExtWall Metal ClimateZone 2-3, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-0.77, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 4c, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-2.75,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS Before-1980 ExtWall Mass ClimateZone 4c, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass NonRes Wall Insulation-1.01,       !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  CBECS 1980-2004 ExtWall Metal ClimateZone 4a, !- Name
  Metal Siding,                           !- Layer 1
  Metal Building Semi-Cond Wall Insulation-1.79, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWindow ClimateZone alt-res 7, !- Name
  Fixed Window 3.81/0.49/0.38;            !- Layer 1

Construction,
  CBECS 1980-2004 ExtWall Mass ClimateZone 3c, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof Metal ClimateZone 4b, !- Name
  Metal Roofing,                          !- Layer 1
  Metal Semi-Cond Roof Insulation-2.99;   !- Layer 2

Construction,
  000 Interior Ceiling,                   !- Name
  000 M11 100mm lightweight concrete,     !- Layer 1
  000 F05 Ceiling air space resistance,   !- Layer 2
  000 F16 Acoustic tile;                  !- Layer 3

Construction,
  CBECS 1980-2004 ExtWall SteelFrame ClimateZone 2a, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-1.17, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtWall SteelFrame ClimateZone 5-6, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame NonRes Wall Insulation-2.10, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  CBECS 1980-2004 ExtRoof AtticFloor ClimateZone 6b, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-3.59,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2004 ExtRoof Metal ClimateZone 1, !- Name
  Metal Roofing;                          !- Layer 1

Construction,
  ASHRAE 90.1-2004 AtticFloor ClimateZone 1-5, !- Name
  1/2IN Gypsum,                           !- Layer 1
  AtticFloor NonRes Insulation-5.18,      !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

ZoneList,
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice, !- Name
  Thermal Zone 1,                         !- Zone Name 1
  Thermal Zone 10,                        !- Zone Name 2
  Thermal Zone 11,                        !- Zone Name 3
  Thermal Zone 12,                        !- Zone Name 4
  Thermal Zone 2,                         !- Zone Name 5
  Thermal Zone 3,                         !- Zone Name 6
  Thermal Zone 4,                         !- Zone Name 7
  Thermal Zone 5,                         !- Zone Name 8
  Thermal Zone 6,                         !- Zone Name 9
  Thermal Zone 7,                         !- Zone Name 10
  Thermal Zone 8,                         !- Zone Name 11
  Thermal Zone 9;                         !- Zone Name 12

People,
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice PeopInst, !- Name
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice, !- Zone or ZoneList Name
  Medium Office Bldg Occ,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  0,                                      !- Number of People
  0.0538195752559121,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Medium Office Activity;                 !- Activity Level Schedule Name

Lights,
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice LightsInst, !- Name
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice, !- Zone or ZoneList Name
  Medium Office Bldg Light,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68752354606417,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  Lights;                                 !- End-Use Subcategory

ElectricEquipment,
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice ElecInst, !- Name
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice, !- Zone or ZoneList Name
  Medium Office Bldg Equip,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.8125141276385,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ElectricEquipment;                      !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice Infil, !- Name
  ASHRAE 189.1-2009 ClimateZone 4-8 MediumOffice, !- Zone or ZoneList Name
  Medium Office Infil Quarter On,         !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Building,
  Medium Office,                          !- Name
  -0,                                     !- North Axis {deg}
  ,                                       !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone 8,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  51.3254771835704,                       !- X Origin {m}
  77.6562280173852,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.8223712987066, 0.0987135921703761, 2.7432, !- X,Y,Z Vertex 1 {m}
  -14.8223712987066, 0.0987135921703761, 0, !- X,Y,Z Vertex 2 {m}
  -14.8974012740031, -11.1674365693891, 0, !- X,Y,Z Vertex 3 {m}
  -14.8974012740031, -11.1674365693891, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0750299752965591, -11.2661501615595, 2.7432, !- X,Y,Z Vertex 1 {m}
  -0.0750299752965591, -11.2661501615595, 1.40606468343048e-035, !- X,Y,Z Vertex 2 {m}
  1.10185193657844e-017, -7.33808110103355e-020, -1.3424432260271e-035, !- X,Y,Z Vertex 3 {m}
  1.43605536358967e-017, -9.56379924903374e-020, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 215,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0750299752965591, -11.2661501615595, 2.7432, !- X,Y,Z Vertex 1 {m}
  5.63980789656844e-018, -3.75598266567303e-020, 2.7432, !- X,Y,Z Vertex 2 {m}
  -14.8223712987066, 0.0987135921703761, 2.7432, !- X,Y,Z Vertex 3 {m}
  -14.8974012740031, -11.1674365693891, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.67736772322517e-018, 5.60224806991171e-018, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.7559826656731e-020, 5.63980789656844e-018, 0, !- X,Y,Z Vertex 2 {m}
  -14.8223712987066, 0.0987135921703761, 0, !- X,Y,Z Vertex 3 {m}
  -14.8223712987066, 0.0987135921703761, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 210,                            !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.8223712987066, 0.0987135921703761, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.0750299752965591, -11.2661501615595, 0, !- X,Y,Z Vertex 3 {m}
  -14.8974012740031, -11.1674365693891, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.8974012740031, -11.1674365693891, 2.7432, !- X,Y,Z Vertex 1 {m}
  -14.8974012740031, -11.1674365693891, 0, !- X,Y,Z Vertex 2 {m}
  -0.0750299752965591, -11.2661501615595, 0, !- X,Y,Z Vertex 3 {m}
  -0.0750299752965591, -11.2661501615595, 2.7432; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 5,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  36.4290715733256,                       !- X Origin {m}
  20.3611328481807,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.63718003126016, 0, 2.7432,            !- X,Y,Z Vertex 1 {m}
  3.63718003126016, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.63718003126016, 9.65888880398694, 0,  !- X,Y,Z Vertex 3 {m}
  3.63718003126016, 9.65888880398694, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.65888880398694, 2.7432,            !- X,Y,Z Vertex 1 {m}
  0, 9.65888880398694, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.04632826677071, -14.7395, 2.7432,    !- X,Y,Z Vertex 1 {m}
  -8.04632826677071, -14.7395, 0,         !- X,Y,Z Vertex 2 {m}
  14.4166717332293, -14.7395, 0,          !- X,Y,Z Vertex 3 {m}
  14.4166717332293, -14.7395, 2.7432;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.04632826677071, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.04632826677071, 0, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.04632826677071, 0, 2.7432,           !- X,Y,Z Vertex 1 {m}
  -8.04632826677071, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -8.04632826677071, -14.7395, 0,         !- X,Y,Z Vertex 3 {m}
  -8.04632826677071, -14.7395, 2.7432;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.63718003126016, 9.65888880398694, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.63718003126016, 9.65888880398694, 0,  !- X,Y,Z Vertex 2 {m}
  0, 9.65888880398694, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.65888880398694, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4166717332293, -14.7395, 2.7432,     !- X,Y,Z Vertex 1 {m}
  14.5148334215633, 0, 2.7432,            !- X,Y,Z Vertex 2 {m}
  3.63718003126016, 0, 2.7432,            !- X,Y,Z Vertex 3 {m}
  3.63718003126016, 9.65888880398694, 2.7432, !- X,Y,Z Vertex 4 {m}
  0, 9.65888880398694, 2.7432,            !- X,Y,Z Vertex 5 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 6 {m}
  -8.04632826677071, 0, 2.7432,           !- X,Y,Z Vertex 7 {m}
  -8.04632826677071, -14.7395, 2.7432;    !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5148334215633, 0, 2.7432,            !- X,Y,Z Vertex 1 {m}
  14.5148334215633, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.63718003126016, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.63718003126016, 0, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.63718003126016, 9.65888880398694, 0,  !- X,Y,Z Vertex 1 {m}
  3.63718003126016, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  14.5148334215633, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.4166717332293, -14.7395, 0,          !- X,Y,Z Vertex 4 {m}
  -8.04632826677071, -14.7395, 0,         !- X,Y,Z Vertex 5 {m}
  -8.04632826677071, 0, 0,                !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 9.65888880398694, 0;                 !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4166717332293, -14.7395, 2.7432,     !- X,Y,Z Vertex 1 {m}
  14.4166717332293, -14.7395, 0,          !- X,Y,Z Vertex 2 {m}
  14.5148334215633, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.5148334215633, 0, 2.7432;            !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 3,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  20.0823773013745,                       !- X Origin {m}
  20.8988435226388,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 22.5168354661264, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 22.5168354661264, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.5168354661264, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14.9283946308996, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -14.7906053069401, 22.5168354661264, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.5168354661264, 2.7432,            !- X,Y,Z Vertex 1 {m}
  0, 22.5168354661264, 0,                 !- X,Y,Z Vertex 2 {m}
  -14.7906053069401, 22.5168354661264, 0, !- X,Y,Z Vertex 3 {m}
  -14.7906053069401, 22.5168354661264, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.7906053069401, 22.5168354661264, 2.7432, !- X,Y,Z Vertex 1 {m}
  -14.7906053069401, 22.5168354661264, 0, !- X,Y,Z Vertex 2 {m}
  -14.9283946308996, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -14.9283946308996, 0, 2.7432;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.9283946308996, 0, 2.7432,           !- X,Y,Z Vertex 1 {m}
  -14.9283946308996, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 22.5168354661264, 2.7432,            !- X,Y,Z Vertex 2 {m}
  -14.7906053069401, 22.5168354661264, 2.7432, !- X,Y,Z Vertex 3 {m}
  -14.9283946308996, 0, 2.7432;           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 2,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  5.2945531256622,                        !- X Origin {m}
  43.8701574089099,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.769423467671, -0.0903798794436941, 2.7432, !- X,Y,Z Vertex 1 {m}
  14.90603142211, 22.2334021457147, 2.7432, !- X,Y,Z Vertex 2 {m}
  0.136607954438951, 22.3237820251584, 2.7432, !- X,Y,Z Vertex 3 {m}
  -1.12796547378454e-017, 6.90246195191356e-020, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.12796547378454e-017, 6.90246195191356e-020, 2.7432, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  14.769423467671, -0.0903798794436941, 0, !- X,Y,Z Vertex 3 {m}
  14.769423467671, -0.0903798794436941, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.769423467671, -0.0903798794436941, 2.7432, !- X,Y,Z Vertex 1 {m}
  14.769423467671, -0.0903798794436941, 0, !- X,Y,Z Vertex 2 {m}
  14.90603142211, 22.2334021457147, 0,    !- X,Y,Z Vertex 3 {m}
  14.90603142211, 22.2334021457147, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.90603142211, 22.2334021457147, 2.7432, !- X,Y,Z Vertex 1 {m}
  14.90603142211, 22.2334021457147, 0,    !- X,Y,Z Vertex 2 {m}
  0.136607954438951, 22.3237820251584, 0, !- X,Y,Z Vertex 3 {m}
  0.136607954438951, 22.3237820251584, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.136607954438951, 22.3237820251584, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.136607954438951, 22.3237820251584, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -1.12796547378454e-017, 6.90246195191356e-020, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone 2,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.136607954438951, 22.3237820251584, 0, !- X,Y,Z Vertex 1 {m}
  14.90603142211, 22.2334021457147, 0,    !- X,Y,Z Vertex 2 {m}
  14.769423467671, -0.0903798794436941, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 9,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  39.877948929163,                        !- X Origin {m}
  78.0192459393453,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 233,                            !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0527202938803875, 15.0022460952702, 0, !- X,Y,Z Vertex 1 {m}
  11.5021995552468, 14.9321822530626, 0,  !- X,Y,Z Vertex 2 {m}
  11.4494792613664, -0.0700638422075517, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4494792613664, -0.0700638422075517, 2.7432, !- X,Y,Z Vertex 1 {m}
  11.4494792613664, -0.0700638422075517, 0, !- X,Y,Z Vertex 2 {m}
  11.5021995552468, 14.9321822530626, 0,  !- X,Y,Z Vertex 3 {m}
  11.5021995552468, 14.9321822530626, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0527202938803875, 15.0022460952702, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.0527202938803875, 15.0022460952702, 1.40608769129429e-035, !- X,Y,Z Vertex 2 {m}
  1.10186914983183e-017, -3.87214454608776e-020, -1.34246419782436e-035, !- X,Y,Z Vertex 3 {m}
  1.43608327229785e-017, -5.04662646322813e-020, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.67432054020244e-018, 5.60531517627896e-018, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.45123097595683e-020, 5.63982736892268e-018, 0, !- X,Y,Z Vertex 2 {m}
  11.4494792613664, -0.0700638422075517, 0, !- X,Y,Z Vertex 3 {m}
  11.4494792613664, -0.0700638422075517, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 238,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4494792613664, -0.0700638422075517, 2.7432, !- X,Y,Z Vertex 1 {m}
  11.5021995552468, 14.9321822530626, 2.7432, !- X,Y,Z Vertex 2 {m}
  0.0527202938803875, 15.0022460952702, 2.7432, !- X,Y,Z Vertex 3 {m}
  5.63989814074745e-018, -1.98195047293218e-020, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5021995552468, 14.9321822530626, 2.7432, !- X,Y,Z Vertex 1 {m}
  11.5021995552468, 14.9321822530626, 0,  !- X,Y,Z Vertex 2 {m}
  0.0527202938803875, 15.0022460952702, 0, !- X,Y,Z Vertex 3 {m}
  0.0527202938803875, 15.0022460952702, 2.7432; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 1,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  20.1995293683972,                       !- X Origin {m}
  66.5403920346154,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 11.735, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 11.735, 2.7432;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 216,                            !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.378400000000001, 26.4811, 0,          !- X,Y,Z Vertex 1 {m}
  0.378400000000001, 11.735, 0,           !- X,Y,Z Vertex 2 {m}
  0, 11.735, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -14.6042, 0, 0,                         !- X,Y,Z Vertex 5 {m}
  -14.7662421413303, 0.000991599247603699, 0, !- X,Y,Z Vertex 6 {m}
  -14.6042, 26.4811, 0;                   !- X,Y,Z Vertex 7 {m}

BuildingSurface:Detailed,
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.735, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  0, 11.735, 0,                           !- X,Y,Z Vertex 2 {m}
  0.378400000000001, 11.735, 0,           !- X,Y,Z Vertex 3 {m}
  0.378400000000001, 11.735, 2.7432;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.378400000000001, 11.735, 2.7432,      !- X,Y,Z Vertex 1 {m}
  0.378400000000001, 11.735, 0,           !- X,Y,Z Vertex 2 {m}
  0.378400000000001, 26.4811, 0,          !- X,Y,Z Vertex 3 {m}
  0.378400000000001, 26.4811, 2.7432;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.6042, 26.4811, 2.7432,              !- X,Y,Z Vertex 1 {m}
  -14.6042, 26.4811, 0,                   !- X,Y,Z Vertex 2 {m}
  -14.7662421413303, 0.000991599247603699, 0, !- X,Y,Z Vertex 3 {m}
  -14.7662421413303, 0.00099159924760371, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 224,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 11.735, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  0.378400000000001, 11.735, 2.7432,      !- X,Y,Z Vertex 3 {m}
  0.378400000000001, 26.4811, 2.7432,     !- X,Y,Z Vertex 4 {m}
  -14.6042, 26.4811, 2.7432,              !- X,Y,Z Vertex 5 {m}
  -14.7662421413303, 0.00099159924760371, 2.7432, !- X,Y,Z Vertex 6 {m}
  -14.6042, 0, 2.7432;                    !- X,Y,Z Vertex 7 {m}

BuildingSurface:Detailed,
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.378400000000001, 26.4811, 2.7432,     !- X,Y,Z Vertex 1 {m}
  0.378400000000001, 26.4811, 0,          !- X,Y,Z Vertex 2 {m}
  -14.6042, 26.4811, 0,                   !- X,Y,Z Vertex 3 {m}
  -14.6042, 26.4811, 2.7432;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.6042, 0, 2.7432,                    !- X,Y,Z Vertex 1 {m}
  -14.6042, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 1,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.7662421413303, 0.00099159924760371, 2.7432, !- X,Y,Z Vertex 1 {m}
  -14.7662421413303, 0.000991599247603699, 0, !- X,Y,Z Vertex 2 {m}
  -14.6042, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -14.6042, 0, 2.7432;                    !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 12,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  20.8547486223709,                       !- X Origin {m}
  20.8270000159378,                       !- Y Origin {m}
  -5.77529135625809e-015,                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.530377926525, 38.7533596916274, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  7.530377926525, 38.7533596916274, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.530377926525, 37.8879141360228, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.530377926525, 37.8879141360228, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4799334384226, 28.4517109817585, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  14.4799334384226, 28.4517109817585, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  8.9676334384226, 28.4517109817585, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  8.9676334384226, 28.4517109817585, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2010150114484, 17.0537386439711, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  19.2010150114484, 17.0537386439711, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  19.2010150114484, 22.5316877696861, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  19.2010150114484, 22.5316877696861, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.971112286334, 34.5992822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  5.971112286334, 34.5992822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.826312286334, 34.5992822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.826312286334, 34.5992822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8163807460263, 38.3498822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.8163807460263, 38.3498822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.8163807460263, 38.7533596916274, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.8163807460263, 38.7533596916274, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.0005798629148, 28.8206671264391, 2.7432, !- X,Y,Z Vertex 1 {m}
  9.0005798629148, 28.8206671264391, 0,   !- X,Y,Z Vertex 2 {m}
  14.4838798629148, 28.8206671264391, 0,  !- X,Y,Z Vertex 3 {m}
  14.4838798629148, 28.8206671264391, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2363334384226, 26.9090109817585, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  7.2363334384226, 26.9090109817585, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.2363334384226, 23.7287109817585, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.2363334384226, 23.7287109817585, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 225,                            !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6240592383012, 61.1565435205646, 5.77529135625809e-015, !- X,Y,Z Vertex 1 {m}
  18.6383592383012, 57.03809590033, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  15.6171367535679, 57.03809590033, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  15.6028367535679, 57.4928435205646, 5.77529135625809e-015, !- X,Y,Z Vertex 4 {m}
  0, 57.4928435205646, 5.77529135625809e-015, !- X,Y,Z Vertex 5 {m}
  0, 61.1565435205646, 5.77529135625809e-015; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 232,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6383592383012, 57.03809590033, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  18.6240592383012, 61.1565435205646, 2.74320000000001, !- X,Y,Z Vertex 2 {m}
  0, 61.1565435205646, 2.74320000000001,  !- X,Y,Z Vertex 3 {m}
  0, 57.4928435205646, 2.74320000000001,  !- X,Y,Z Vertex 4 {m}
  15.6028367535679, 57.4928435205646, 2.74320000000001, !- X,Y,Z Vertex 5 {m}
  15.6171367535679, 57.03809590033, 2.74320000000001; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 200,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5813685049786, 34.119838386737, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  14.5813685049786, 34.5296482195635, 2.74320000000001, !- X,Y,Z Vertex 2 {m}
  15.0068850393573, 34.5296482195635, 2.74320000000001, !- X,Y,Z Vertex 3 {m}
  15.0068850393573, 37.4162482195635, 2.74320000000001, !- X,Y,Z Vertex 4 {m}
  7.5981850393573, 37.4162482195635, 2.74320000000001, !- X,Y,Z Vertex 5 {m}
  7.5981850393573, 34.5296482195635, 2.74320000000001, !- X,Y,Z Vertex 6 {m}
  7.55208712243218, 34.5296482195635, 2.74320000000001, !- X,Y,Z Vertex 7 {m}
  7.55208712243218, 34.119838386737, 2.74320000000001; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0215021150816, 56.837199442868, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.0215021150816, 56.837199442868, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.0215021150816, 57.0236718840756, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.0215021150816, 57.0236718840756, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.317188029344699, 56.3951178349079, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  -0.317188029344699, 56.3951178349079, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  -0.317188029344699, 48.7845178349079, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  -0.317188029344699, 48.7845178349079, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4838798629148, 33.5839517045865, 2.7432, !- X,Y,Z Vertex 1 {m}
  14.4838798629148, 33.5839517045865, 0,  !- X,Y,Z Vertex 2 {m}
  7.1326798629148, 33.5839517045865, 0,   !- X,Y,Z Vertex 3 {m}
  7.1326798629148, 33.5839517045865, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5813685049786, 34.119838386737, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  14.5813685049786, 34.119838386737, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  14.5813685049786, 34.5296482195635, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  14.5813685049786, 34.5296482195635, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9933755263089, 1.0719, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  14.9933755263089, 1.0719, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  14.9933755263089, 12.0529, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  14.9933755263089, 12.0529, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8163807460263, 38.7533596916274, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.8163807460263, 38.7533596916274, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.530377926525, 38.7533596916274, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.530377926525, 38.7533596916274, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6171367535679, 57.03809590033, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  15.6171367535679, 57.03809590033, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  18.6383592383012, 57.03809590033, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  18.6383592383012, 57.03809590033, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.196802115081702, 57.0236718840756, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  0.196802115081702, 57.0236718840756, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  0.196802115081702, 56.3951178349079, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  0.196802115081702, 56.3951178349079, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8447801152834, 43.5907048079171, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  15.0239644036786, 44.6887718840756, 2.74320000000001, !- X,Y,Z Vertex 2 {m}
  15.0144408926406, 55.7101792066546, 2.74320000000001, !- X,Y,Z Vertex 3 {m}
  13.8618918103168, 56.837199442868, 2.74320000000001, !- X,Y,Z Vertex 4 {m}
  7.59756440367859, 56.837199442868, 2.74320000000001, !- X,Y,Z Vertex 5 {m}
  7.59756440367859, 44.6887718840756, 2.74320000000001, !- X,Y,Z Vertex 6 {m}
  8.71478011528336, 43.5907048079171, 2.74320000000001; !- X,Y,Z Vertex 7 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8163807460263, 46.0140822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.8163807460263, 46.0140822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.7499119706553, 53.1146691546064, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.7499119706553, 53.1146691546064, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4838798629148, 33.5839517045865, 0,  !- X,Y,Z Vertex 1 {m}
  14.4838798629148, 28.8206671264391, 0,  !- X,Y,Z Vertex 2 {m}
  9.0005798629148, 28.8206671264391, 0,   !- X,Y,Z Vertex 3 {m}
  9.0005798629148, 30.3031671264391, 0,   !- X,Y,Z Vertex 4 {m}
  7.1326798629148, 30.3031671264391, 0,   !- X,Y,Z Vertex 5 {m}
  7.1326798629148, 33.5839517045865, 0;   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1024426193424, 13.7865810884957, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  15.1024426193424, 16.3886810884957, 2.74320000000001, !- X,Y,Z Vertex 2 {m}
  7.4626426193424, 16.3886810884957, 2.74320000000001, !- X,Y,Z Vertex 3 {m}
  7.4626426193424, 13.7865810884957, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.378012286334002, 46.0140822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  0.378012286334002, 46.0140822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  0.378012286334002, 0, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  0.378012286334002, 0, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.71478011528336, 43.5907048079171, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  8.71478011528336, 43.5907048079171, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  13.8447801152834, 43.5907048079171, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  13.8447801152834, 43.5907048079171, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7499119706553, 53.1146691546064, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.7499119706553, 53.1146691546064, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.0010119706553, 53.1146691546064, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.0010119706553, 53.1146691546064, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8618918103168, 56.837199442868, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  13.8618918103168, 56.837199442868, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.59756440367859, 56.837199442868, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.59756440367859, 56.837199442868, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.4626426193424, 13.7865810884957, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  7.4626426193424, 13.7865810884957, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  15.1024426193424, 13.7865810884957, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  15.1024426193424, 13.7865810884957, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5981850393573, 37.4162482195635, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  7.5981850393573, 37.4162482195635, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.5981850393573, 34.5296482195635, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.5981850393573, 34.5296482195635, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.714012286334, 21.9426662263701, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.714012286334, 21.9426662263701, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.714012286334, 33.6345822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.714012286334, 33.6345822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.4919203989377, 2.3394, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  7.4919203989377, 2.3394, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.4919203989377, 0, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.4919203989377, 0, 2.74320000000001;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.984512286334, 38.3498822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  5.984512286334, 38.3498822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.8163807460263, 38.3498822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.8163807460263, 38.3498822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.714012286334, 3.6413822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.714012286334, 3.6413822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.714012286334, 17.0537386439711, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.714012286334, 17.0537386439711, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1326798629148, 30.3031671264391, 2.7432, !- X,Y,Z Vertex 1 {m}
  7.1326798629148, 30.3031671264391, 0,   !- X,Y,Z Vertex 2 {m}
  9.0005798629148, 30.3031671264391, 0,   !- X,Y,Z Vertex 3 {m}
  9.0005798629148, 30.3031671264391, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5813685049786, 34.5296482195635, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  14.5813685049786, 34.5296482195635, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  15.0068850393573, 34.5296482195635, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  15.0068850393573, 34.5296482195635, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2363334384226, 23.7287109817585, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  7.2363334384226, 23.7287109817585, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  14.4799334384226, 23.7287109817585, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  14.4799334384226, 23.7287109817585, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.398680746026301, 48.2227822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  0.398680746026301, 48.2227822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  -0.300032026204999, 48.2227822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  -0.300032026204999, 48.2227822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.4626426193424, 16.3886810884957, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  7.4626426193424, 16.3886810884957, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.4626426193424, 13.7865810884957, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.4626426193424, 13.7865810884957, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9190738804909, 3.6413822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  5.9190738804909, 3.6413822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.714012286334, 3.6413822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.714012286334, 3.6413822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.929773880491, 0, 2.74320000000001,   !- X,Y,Z Vertex 1 {m}
  13.929773880491, 0, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  14.9933755263089, 1.0719, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  14.9933755263089, 1.0719, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.0005798629148, 30.3031671264391, 2.7432, !- X,Y,Z Vertex 1 {m}
  9.0005798629148, 30.3031671264391, 0,   !- X,Y,Z Vertex 2 {m}
  9.0005798629148, 28.8206671264391, 0,   !- X,Y,Z Vertex 3 {m}
  9.0005798629148, 28.8206671264391, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 57.4928435205646, 2.74320000000001,  !- X,Y,Z Vertex 1 {m}
  0, 57.4928435205646, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  15.6028367535679, 57.4928435205646, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  15.6028367535679, 57.4928435205646, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2712489736455, 0, 2.74320000000001,   !- X,Y,Z Vertex 1 {m}
  7.2712489736455, 0, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.2712489736455, 2.3394, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.2712489736455, 2.3394, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0215021150816, 57.0236718840756, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.0215021150816, 57.0236718840756, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  0.196802115081702, 57.0236718840756, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  0.196802115081702, 57.0236718840756, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9190738804909, 2.3394, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  5.9190738804909, 2.3394, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  5.9190738804909, 3.6413822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  5.9190738804909, 3.6413822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6028367535679, 57.4928435205646, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  15.6028367535679, 57.4928435205646, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  15.6171367535679, 57.03809590033, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  15.6171367535679, 57.03809590033, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8163807460263, 45.0763822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.8163807460263, 45.0763822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.5497071876574, 45.0763822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.5497071876574, 45.0763822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6220150114484, 22.1242877696861, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  15.6220150114484, 22.1242877696861, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  14.477829564352, 22.1242877696861, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  14.477829564352, 22.1242877696861, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5743229509547, 9.64373782989797, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  15.5743229509547, 9.64373782989797, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  19.2115029822149, 9.64373782989797, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  19.2115029822149, 9.64373782989797, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4838798629148, 28.8206671264391, 2.7432, !- X,Y,Z Vertex 1 {m}
  14.4838798629148, 28.8206671264391, 0,  !- X,Y,Z Vertex 2 {m}
  14.4838798629148, 33.5839517045865, 0,  !- X,Y,Z Vertex 3 {m}
  14.4838798629148, 33.5839517045865, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8447801152834, 43.5907048079171, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  13.8447801152834, 43.5907048079171, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  15.0239644036786, 44.6887718840756, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  15.0239644036786, 44.6887718840756, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.300032026204999, 46.0140822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  -0.300032026204999, 46.0140822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  0.378012286334002, 46.0140822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  0.378012286334002, 46.0140822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.0144408926406, 55.7101792066546, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  15.0144408926406, 55.7101792066546, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  13.8618918103168, 56.837199442868, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  13.8618918103168, 56.837199442868, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2115029822149, 9.64373782989797, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  19.2115029822149, 9.64373782989797, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  19.2115029822149, 17.0537386439711, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  19.2115029822149, 17.0537386439711, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.300032026204999, 48.2227822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  -0.300032026204999, 48.2227822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  -0.300032026204999, 46.0140822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  -0.300032026204999, 46.0140822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.317188029344699, 48.7845178349079, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  -0.317188029344699, 48.7845178349079, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  0.398680746026301, 48.7845178349079, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  0.398680746026301, 48.7845178349079, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.59756440367859, 56.837199442868, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  7.59756440367859, 56.837199442868, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.59756440367859, 44.6887718840756, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.59756440367859, 44.6887718840756, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.530377926525, 43.0353141360228, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  7.530377926525, 43.0353141360228, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.530377926525, 41.3826369692449, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.530377926525, 41.3826369692449, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4799334384226, 23.7287109817585, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  14.4799334384226, 23.7287109817585, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  14.4799334384226, 28.4517109817585, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  14.4799334384226, 28.4517109817585, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5497071876574, 46.0140822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.5497071876574, 46.0140822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.8163807460263, 46.0140822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.8163807460263, 46.0140822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2712489736455, 2.3394, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  7.2712489736455, 2.3394, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  5.9190738804909, 2.3394, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  5.9190738804909, 2.3394, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 190,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4838798629148, 28.8206671264391, 2.7432, !- X,Y,Z Vertex 1 {m}
  14.4838798629148, 33.5839517045865, 2.7432, !- X,Y,Z Vertex 2 {m}
  7.1326798629148, 33.5839517045865, 2.7432, !- X,Y,Z Vertex 3 {m}
  7.1326798629148, 30.3031671264391, 2.7432, !- X,Y,Z Vertex 4 {m}
  9.0005798629148, 30.3031671264391, 2.7432, !- X,Y,Z Vertex 5 {m}
  9.0005798629148, 28.8206671264391, 2.7432; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.1326798629148, 33.5839517045865, 2.7432, !- X,Y,Z Vertex 1 {m}
  7.1326798629148, 33.5839517045865, 0,   !- X,Y,Z Vertex 2 {m}
  7.1326798629148, 30.3031671264391, 0,   !- X,Y,Z Vertex 3 {m}
  7.1326798629148, 30.3031671264391, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.714012286334, 33.6345822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.714012286334, 33.6345822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  5.971112286334, 33.6345822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  5.971112286334, 33.6345822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.0068850393573, 37.4162482195635, 5.77529135625809e-015, !- X,Y,Z Vertex 1 {m}
  15.0068850393573, 34.5296482195635, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  14.5813685049786, 34.5296482195635, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  14.5813685049786, 34.119838386737, 5.77529135625809e-015, !- X,Y,Z Vertex 4 {m}
  7.55208712243218, 34.119838386737, 5.77529135625809e-015, !- X,Y,Z Vertex 5 {m}
  7.55208712243218, 34.5296482195635, 5.77529135625809e-015, !- X,Y,Z Vertex 6 {m}
  7.5981850393573, 34.5296482195635, 5.77529135625809e-015, !- X,Y,Z Vertex 7 {m}
  7.5981850393573, 37.4162482195635, 5.77529135625809e-015; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1024426193424, 13.7865810884957, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  15.1024426193424, 13.7865810884957, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  15.1024426193424, 16.3886810884957, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  15.1024426193424, 16.3886810884957, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8163807460263, 42.9051822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.8163807460263, 42.9051822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.8163807460263, 45.0763822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.8163807460263, 45.0763822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.051777926525, 43.0353141360228, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  15.051777926525, 43.0353141360228, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.530377926525, 43.0353141360228, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.530377926525, 43.0353141360228, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8163807460263, 41.8145822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.8163807460263, 41.8145822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  5.9755807460263, 41.8145822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  5.9755807460263, 41.8145822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 201,                            !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8618918103168, 56.837199442868, 5.77529135625809e-015, !- X,Y,Z Vertex 1 {m}
  15.0144408926406, 55.7101792066546, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  15.0239644036786, 44.6887718840756, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  13.8447801152834, 43.5907048079171, 5.77529135625809e-015, !- X,Y,Z Vertex 4 {m}
  8.71478011528336, 43.5907048079171, 5.77529135625809e-015, !- X,Y,Z Vertex 5 {m}
  7.59756440367859, 44.6887718840756, 5.77529135625809e-015, !- X,Y,Z Vertex 6 {m}
  7.59756440367859, 56.837199442868, 5.77529135625809e-015; !- X,Y,Z Vertex 7 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.929773880491, 0, 2.74320000000001,   !- X,Y,Z Vertex 1 {m}
  14.9933755263089, 1.0719, 2.74320000000001, !- X,Y,Z Vertex 2 {m}
  14.9933755263089, 12.0529, 2.74320000000001, !- X,Y,Z Vertex 3 {m}
  13.7530795625261, 13.0839895372887, 2.74320000000001, !- X,Y,Z Vertex 4 {m}
  8.77537956252609, 13.0839895372887, 2.74320000000001, !- X,Y,Z Vertex 5 {m}
  7.67715584847971, 12.0529, 2.74320000000001, !- X,Y,Z Vertex 6 {m}
  7.67715584847971, 2.3394, 2.74320000000001, !- X,Y,Z Vertex 7 {m}
  7.4919203989377, 2.3394, 2.74320000000001, !- X,Y,Z Vertex 8 {m}
  7.4919203989377, 0, 2.74320000000001;   !- X,Y,Z Vertex 9 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.378012286334002, 0, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  0.378012286334002, 0, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.2712489736455, 0, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.2712489736455, 0, 2.74320000000001;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0215021150816, 57.0236718840756, 5.77529135625809e-015, !- X,Y,Z Vertex 1 {m}
  6.0215021150816, 56.837199442868, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.799288187167, 56.837199442868, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.799288187167, 54.2559718840756, 5.77529135625809e-015, !- X,Y,Z Vertex 4 {m}
  6.0010119706553, 54.2559718840756, 5.77529135625809e-015, !- X,Y,Z Vertex 5 {m}
  6.0010119706553, 53.1146691546064, 5.77529135625809e-015, !- X,Y,Z Vertex 6 {m}
  6.7499119706553, 53.1146691546064, 5.77529135625809e-015, !- X,Y,Z Vertex 7 {m}
  6.8163807460263, 46.0140822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 8 {m}
  6.5497071876574, 46.0140822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 9 {m}
  6.5497071876574, 45.0763822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 10 {m}
  6.8163807460263, 45.0763822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 11 {m}
  6.8163807460263, 42.9051822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 12 {m}
  5.9755807460263, 42.9051822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 13 {m}
  5.9755807460263, 41.8145822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 14 {m}
  6.8163807460263, 41.8145822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 15 {m}
  6.8163807460263, 41.3826369692449, 5.77529135625809e-015, !- X,Y,Z Vertex 16 {m}
  7.530377926525, 41.3826369692449, 5.77529135625809e-015, !- X,Y,Z Vertex 17 {m}
  7.530377926525, 43.0353141360228, 5.77529135625809e-015, !- X,Y,Z Vertex 18 {m}
  15.051777926525, 43.0353141360228, 5.77529135625809e-015, !- X,Y,Z Vertex 19 {m}
  15.051777926525, 37.8879141360228, 5.77529135625809e-015, !- X,Y,Z Vertex 20 {m}
  7.530377926525, 37.8879141360228, 5.77529135625809e-015, !- X,Y,Z Vertex 21 {m}
  7.530377926525, 38.7533596916274, 5.77529135625809e-015, !- X,Y,Z Vertex 22 {m}
  6.8163807460263, 38.7533596916274, 5.77529135625809e-015, !- X,Y,Z Vertex 23 {m}
  6.8163807460263, 38.3498822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 24 {m}
  5.984512286334, 38.3498822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 25 {m}
  5.984512286334, 37.4482822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 26 {m}
  6.826312286334, 37.4482822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 27 {m}
  6.826312286334, 34.5992822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 28 {m}
  5.971112286334, 34.5992822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 29 {m}
  5.971112286334, 33.6345822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 30 {m}
  6.714012286334, 33.6345822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 31 {m}
  6.714012286334, 21.9426662263701, 5.77529135625809e-015, !- X,Y,Z Vertex 32 {m}
  7.171329564352, 21.9426662263701, 5.77529135625809e-015, !- X,Y,Z Vertex 33 {m}
  7.171329564352, 23.4918386439711, 5.77529135625809e-015, !- X,Y,Z Vertex 34 {m}
  14.477829564352, 23.4918386439711, 5.77529135625809e-015, !- X,Y,Z Vertex 35 {m}
  14.477829564352, 22.1242877696861, 5.77529135625809e-015, !- X,Y,Z Vertex 36 {m}
  15.6220150114484, 22.1242877696861, 5.77529135625809e-015, !- X,Y,Z Vertex 37 {m}
  15.6220150114484, 22.5316877696861, 5.77529135625809e-015, !- X,Y,Z Vertex 38 {m}
  19.2010150114484, 22.5316877696861, 5.77529135625809e-015, !- X,Y,Z Vertex 39 {m}
  19.2010150114484, 17.0537386439711, 5.77529135625809e-015, !- X,Y,Z Vertex 40 {m}
  19.2115029822149, 17.0537386439711, 5.77529135625809e-015, !- X,Y,Z Vertex 41 {m}
  19.2115029822149, 9.64373782989797, 5.77529135625809e-015, !- X,Y,Z Vertex 42 {m}
  15.5743229509547, 9.64373782989797, 5.77529135625809e-015, !- X,Y,Z Vertex 43 {m}
  15.5743229509547, 17.0537386439711, 5.77529135625809e-015, !- X,Y,Z Vertex 44 {m}
  6.714012286334, 17.0537386439711, 5.77529135625809e-015, !- X,Y,Z Vertex 45 {m}
  6.714012286334, 3.6413822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 46 {m}
  5.9190738804909, 3.6413822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 47 {m}
  5.9190738804909, 2.3394, 5.77529135625809e-015, !- X,Y,Z Vertex 48 {m}
  7.2712489736455, 2.3394, 5.77529135625809e-015, !- X,Y,Z Vertex 49 {m}
  7.2712489736455, 0, 5.77529135625809e-015, !- X,Y,Z Vertex 50 {m}
  0.378012286334002, 0, 5.77529135625809e-015, !- X,Y,Z Vertex 51 {m}
  0.378012286334002, 46.0140822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 52 {m}
  -0.300032026204999, 46.0140822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 53 {m}
  -0.300032026204999, 48.2227822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 54 {m}
  0.398680746026301, 48.2227822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 55 {m}
  0.398680746026301, 48.7845178349079, 5.77529135625809e-015, !- X,Y,Z Vertex 56 {m}
  -0.317188029344699, 48.7845178349079, 5.77529135625809e-015, !- X,Y,Z Vertex 57 {m}
  -0.317188029344699, 56.3951178349079, 5.77529135625809e-015, !- X,Y,Z Vertex 58 {m}
  0.196802115081702, 56.3951178349079, 5.77529135625809e-015, !- X,Y,Z Vertex 59 {m}
  0.196802115081702, 57.0236718840756, 5.77529135625809e-015; !- X,Y,Z Vertex 60 {m}

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.6220150114484, 22.5316877696861, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  15.6220150114484, 22.5316877696861, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  15.6220150114484, 22.1242877696861, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  15.6220150114484, 22.1242877696861, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.59756440367859, 44.6887718840756, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  7.59756440367859, 44.6887718840756, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  8.71478011528336, 43.5907048079171, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  8.71478011528336, 43.5907048079171, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4799334384226, 23.7287109817585, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  14.4799334384226, 28.4517109817585, 2.74320000000001, !- X,Y,Z Vertex 2 {m}
  8.9676334384226, 28.4517109817585, 2.74320000000001, !- X,Y,Z Vertex 3 {m}
  8.9676334384226, 26.9090109817585, 2.74320000000001, !- X,Y,Z Vertex 4 {m}
  7.2363334384226, 26.9090109817585, 2.74320000000001, !- X,Y,Z Vertex 5 {m}
  7.2363334384226, 23.7287109817585, 2.74320000000001; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.77537956252609, 13.0839895372887, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  8.77537956252609, 13.0839895372887, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.67715584847971, 12.0529, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.67715584847971, 12.0529, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.477829564352, 22.1242877696861, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  14.477829564352, 22.1242877696861, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  14.477829564352, 23.4918386439711, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  14.477829564352, 23.4918386439711, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5743229509547, 17.0537386439711, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  15.5743229509547, 17.0537386439711, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  15.5743229509547, 9.64373782989797, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  15.5743229509547, 9.64373782989797, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.0239644036786, 44.6887718840756, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  15.0239644036786, 44.6887718840756, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  15.0144408926406, 55.7101792066546, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  15.0144408926406, 55.7101792066546, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9676334384226, 28.4517109817585, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  8.9676334384226, 28.4517109817585, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  8.9676334384226, 26.9090109817585, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  8.9676334384226, 26.9090109817585, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.9933755263089, 12.0529, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  14.9933755263089, 12.0529, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  13.7530795625261, 13.0839895372887, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  13.7530795625261, 13.0839895372887, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1024426193424, 16.3886810884957, 5.77529135625809e-015, !- X,Y,Z Vertex 1 {m}
  15.1024426193424, 13.7865810884957, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.4626426193424, 13.7865810884957, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.4626426193424, 16.3886810884957, 5.77529135625809e-015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0010119706553, 53.1146691546064, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.0010119706553, 53.1146691546064, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.0010119706553, 54.2559718840756, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.0010119706553, 54.2559718840756, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.9676334384226, 26.9090109817585, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  8.9676334384226, 26.9090109817585, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.2363334384226, 26.9090109817585, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.2363334384226, 26.9090109817585, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.55208712243218, 34.119838386737, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  7.55208712243218, 34.119838386737, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  14.5813685049786, 34.119838386737, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  14.5813685049786, 34.119838386737, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.051777926525, 37.8879141360228, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  15.051777926525, 37.8879141360228, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  15.051777926525, 43.0353141360228, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  15.051777926525, 43.0353141360228, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.984512286334, 37.4482822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  5.984512286334, 37.4482822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  5.984512286334, 38.3498822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  5.984512286334, 38.3498822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.4799334384226, 28.4517109817585, 5.77529135625809e-015, !- X,Y,Z Vertex 1 {m}
  14.4799334384226, 23.7287109817585, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.2363334384226, 23.7287109817585, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.2363334384226, 26.9090109817585, 5.77529135625809e-015, !- X,Y,Z Vertex 4 {m}
  8.9676334384226, 26.9090109817585, 5.77529135625809e-015, !- X,Y,Z Vertex 5 {m}
  8.9676334384226, 28.4517109817585, 5.77529135625809e-015; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8163807460263, 41.3826369692449, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.8163807460263, 41.3826369692449, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.8163807460263, 41.8145822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.8163807460263, 41.8145822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.196802115081702, 56.3951178349079, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  0.196802115081702, 56.3951178349079, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  -0.317188029344699, 56.3951178349079, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  -0.317188029344699, 56.3951178349079, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.0068850393573, 34.5296482195635, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  15.0068850393573, 34.5296482195635, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  15.0068850393573, 37.4162482195635, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  15.0068850393573, 37.4162482195635, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.799288187167, 54.2559718840756, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.799288187167, 54.2559718840756, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.799288187167, 56.837199442868, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.799288187167, 56.837199442868, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.0068850393573, 37.4162482195635, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  15.0068850393573, 37.4162482195635, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.5981850393573, 37.4162482195635, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.5981850393573, 37.4162482195635, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7530795625261, 13.0839895372887, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  13.7530795625261, 13.0839895372887, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  8.77537956252609, 13.0839895372887, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  8.77537956252609, 13.0839895372887, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5981850393573, 34.5296482195635, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  7.5981850393573, 34.5296482195635, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.55208712243218, 34.5296482195635, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.55208712243218, 34.5296482195635, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.799288187167, 56.837199442868, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.799288187167, 56.837199442868, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.0215021150816, 56.837199442868, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.0215021150816, 56.837199442868, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5497071876574, 45.0763822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.5497071876574, 45.0763822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.5497071876574, 46.0140822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.5497071876574, 46.0140822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2010150114484, 22.5316877696861, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  19.2010150114484, 22.5316877696861, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  15.6220150114484, 22.5316877696861, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  15.6220150114484, 22.5316877696861, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.714012286334, 17.0537386439711, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.714012286334, 17.0537386439711, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  15.5743229509547, 17.0537386439711, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  15.5743229509547, 17.0537386439711, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.55208712243218, 34.5296482195635, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  7.55208712243218, 34.5296482195635, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.55208712243218, 34.119838386737, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.55208712243218, 34.119838386737, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9755807460263, 41.8145822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  5.9755807460263, 41.8145822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  5.9755807460263, 42.9051822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  5.9755807460263, 42.9051822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.530377926525, 37.8879141360228, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  7.530377926525, 37.8879141360228, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  15.051777926525, 37.8879141360228, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  15.051777926525, 37.8879141360228, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.826312286334, 34.5992822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.826312286334, 34.5992822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.826312286334, 37.4482822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.826312286334, 37.4482822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9755807460263, 42.9051822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  5.9755807460263, 42.9051822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.8163807460263, 42.9051822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.8163807460263, 42.9051822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.2712489736455, 0, 2.74320000000001,   !- X,Y,Z Vertex 1 {m}
  7.2712489736455, 2.3394, 2.74320000000001, !- X,Y,Z Vertex 2 {m}
  5.9190738804909, 2.3394, 2.74320000000001, !- X,Y,Z Vertex 3 {m}
  5.9190738804909, 3.6413822124279, 2.74320000000001, !- X,Y,Z Vertex 4 {m}
  6.714012286334, 3.6413822124279, 2.74320000000001, !- X,Y,Z Vertex 5 {m}
  6.714012286334, 17.0537386439711, 2.74320000000001, !- X,Y,Z Vertex 6 {m}
  15.5743229509547, 17.0537386439711, 2.74320000000001, !- X,Y,Z Vertex 7 {m}
  15.5743229509547, 9.64373782989797, 2.74320000000001, !- X,Y,Z Vertex 8 {m}
  19.2115029822149, 9.64373782989797, 2.74320000000001, !- X,Y,Z Vertex 9 {m}
  19.2115029822149, 17.0537386439711, 2.74320000000001, !- X,Y,Z Vertex 10 {m}
  19.2010150114484, 17.0537386439711, 2.74320000000001, !- X,Y,Z Vertex 11 {m}
  19.2010150114484, 22.5316877696861, 2.74320000000001, !- X,Y,Z Vertex 12 {m}
  15.6220150114484, 22.5316877696861, 2.74320000000001, !- X,Y,Z Vertex 13 {m}
  15.6220150114484, 22.1242877696861, 2.74320000000001, !- X,Y,Z Vertex 14 {m}
  14.477829564352, 22.1242877696861, 2.74320000000001, !- X,Y,Z Vertex 15 {m}
  14.477829564352, 23.4918386439711, 2.74320000000001, !- X,Y,Z Vertex 16 {m}
  7.171329564352, 23.4918386439711, 2.74320000000001, !- X,Y,Z Vertex 17 {m}
  7.171329564352, 21.9426662263701, 2.74320000000001, !- X,Y,Z Vertex 18 {m}
  6.714012286334, 21.9426662263701, 2.74320000000001, !- X,Y,Z Vertex 19 {m}
  6.714012286334, 33.6345822124279, 2.74320000000001, !- X,Y,Z Vertex 20 {m}
  5.971112286334, 33.6345822124279, 2.74320000000001, !- X,Y,Z Vertex 21 {m}
  5.971112286334, 34.5992822124279, 2.74320000000001, !- X,Y,Z Vertex 22 {m}
  6.826312286334, 34.5992822124279, 2.74320000000001, !- X,Y,Z Vertex 23 {m}
  6.826312286334, 37.4482822124279, 2.74320000000001, !- X,Y,Z Vertex 24 {m}
  5.984512286334, 37.4482822124279, 2.74320000000001, !- X,Y,Z Vertex 25 {m}
  5.984512286334, 38.3498822124279, 2.74320000000001, !- X,Y,Z Vertex 26 {m}
  6.8163807460263, 38.3498822124279, 2.74320000000001, !- X,Y,Z Vertex 27 {m}
  6.8163807460263, 38.7533596916274, 2.74320000000001, !- X,Y,Z Vertex 28 {m}
  7.530377926525, 38.7533596916274, 2.74320000000001, !- X,Y,Z Vertex 29 {m}
  7.530377926525, 37.8879141360228, 2.74320000000001, !- X,Y,Z Vertex 30 {m}
  15.051777926525, 37.8879141360228, 2.74320000000001, !- X,Y,Z Vertex 31 {m}
  15.051777926525, 43.0353141360228, 2.74320000000001, !- X,Y,Z Vertex 32 {m}
  7.530377926525, 43.0353141360228, 2.74320000000001, !- X,Y,Z Vertex 33 {m}
  7.530377926525, 41.3826369692449, 2.74320000000001, !- X,Y,Z Vertex 34 {m}
  6.8163807460263, 41.3826369692449, 2.74320000000001, !- X,Y,Z Vertex 35 {m}
  6.8163807460263, 41.8145822124279, 2.74320000000001, !- X,Y,Z Vertex 36 {m}
  5.9755807460263, 41.8145822124279, 2.74320000000001, !- X,Y,Z Vertex 37 {m}
  5.9755807460263, 42.9051822124279, 2.74320000000001, !- X,Y,Z Vertex 38 {m}
  6.8163807460263, 42.9051822124279, 2.74320000000001, !- X,Y,Z Vertex 39 {m}
  6.8163807460263, 45.0763822124279, 2.74320000000001, !- X,Y,Z Vertex 40 {m}
  6.5497071876574, 45.0763822124279, 2.74320000000001, !- X,Y,Z Vertex 41 {m}
  6.5497071876574, 46.0140822124279, 2.74320000000001, !- X,Y,Z Vertex 42 {m}
  6.8163807460263, 46.0140822124279, 2.74320000000001, !- X,Y,Z Vertex 43 {m}
  6.7499119706553, 53.1146691546064, 2.74320000000001, !- X,Y,Z Vertex 44 {m}
  6.0010119706553, 53.1146691546064, 2.74320000000001, !- X,Y,Z Vertex 45 {m}
  6.0010119706553, 54.2559718840756, 2.74320000000001, !- X,Y,Z Vertex 46 {m}
  6.799288187167, 54.2559718840756, 2.74320000000001, !- X,Y,Z Vertex 47 {m}
  6.799288187167, 56.837199442868, 2.74320000000001, !- X,Y,Z Vertex 48 {m}
  6.0215021150816, 56.837199442868, 2.74320000000001, !- X,Y,Z Vertex 49 {m}
  6.0215021150816, 57.0236718840756, 2.74320000000001, !- X,Y,Z Vertex 50 {m}
  0.196802115081702, 57.0236718840756, 2.74320000000001, !- X,Y,Z Vertex 51 {m}
  0.196802115081702, 56.3951178349079, 2.74320000000001, !- X,Y,Z Vertex 52 {m}
  -0.317188029344699, 56.3951178349079, 2.74320000000001, !- X,Y,Z Vertex 53 {m}
  -0.317188029344699, 48.7845178349079, 2.74320000000001, !- X,Y,Z Vertex 54 {m}
  0.398680746026301, 48.7845178349079, 2.74320000000001, !- X,Y,Z Vertex 55 {m}
  0.398680746026301, 48.2227822124279, 2.74320000000001, !- X,Y,Z Vertex 56 {m}
  -0.300032026204999, 48.2227822124279, 2.74320000000001, !- X,Y,Z Vertex 57 {m}
  -0.300032026204999, 46.0140822124279, 2.74320000000001, !- X,Y,Z Vertex 58 {m}
  0.378012286334002, 46.0140822124279, 2.74320000000001, !- X,Y,Z Vertex 59 {m}
  0.378012286334002, 0, 2.74320000000001; !- X,Y,Z Vertex 60 {m}

BuildingSurface:Detailed,
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 61.1565435205646, 2.74320000000001,  !- X,Y,Z Vertex 1 {m}
  0, 61.1565435205646, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  0, 57.4928435205646, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  0, 57.4928435205646, 2.74320000000001;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.4919203989377, 0, 2.74320000000001,   !- X,Y,Z Vertex 1 {m}
  7.4919203989377, 0, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  13.929773880491, 0, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  13.929773880491, 0, 2.74320000000001;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.171329564352, 21.9426662263701, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  7.171329564352, 21.9426662263701, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.714012286334, 21.9426662263701, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.714012286334, 21.9426662263701, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.171329564352, 23.4918386439711, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  7.171329564352, 23.4918386439711, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.171329564352, 21.9426662263701, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.171329564352, 21.9426662263701, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0010119706553, 54.2559718840756, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.0010119706553, 54.2559718840756, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.799288187167, 54.2559718840756, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.799288187167, 54.2559718840756, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6383592383012, 57.03809590033, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  18.6383592383012, 57.03809590033, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  18.6240592383012, 61.1565435205646, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  18.6240592383012, 61.1565435205646, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.971112286334, 33.6345822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  5.971112286334, 33.6345822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  5.971112286334, 34.5992822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  5.971112286334, 34.5992822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.826312286334, 37.4482822124279, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  6.826312286334, 37.4482822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  5.984512286334, 37.4482822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  5.984512286334, 37.4482822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.67715584847971, 2.3394, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  7.67715584847971, 2.3394, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.4919203989377, 2.3394, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.4919203989377, 2.3394, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.7530795625261, 13.0839895372887, 5.77529135625809e-015, !- X,Y,Z Vertex 1 {m}
  14.9933755263089, 12.0529, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  14.9933755263089, 1.0719, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  13.929773880491, 0, 5.77529135625809e-015, !- X,Y,Z Vertex 4 {m}
  7.4919203989377, 0, 5.77529135625809e-015, !- X,Y,Z Vertex 5 {m}
  7.4919203989377, 2.3394, 5.77529135625809e-015, !- X,Y,Z Vertex 6 {m}
  7.67715584847971, 2.3394, 5.77529135625809e-015, !- X,Y,Z Vertex 7 {m}
  7.67715584847971, 12.0529, 5.77529135625809e-015, !- X,Y,Z Vertex 8 {m}
  8.77537956252609, 13.0839895372887, 5.77529135625809e-015; !- X,Y,Z Vertex 9 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.530377926525, 41.3826369692449, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  7.530377926525, 41.3826369692449, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  6.8163807460263, 41.3826369692449, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  6.8163807460263, 41.3826369692449, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.67715584847971, 12.0529, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  7.67715584847971, 12.0529, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.67715584847971, 2.3394, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.67715584847971, 2.3394, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.398680746026301, 48.7845178349079, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  0.398680746026301, 48.7845178349079, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  0.398680746026301, 48.2227822124279, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  0.398680746026301, 48.2227822124279, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6240592383012, 61.1565435205646, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  18.6240592383012, 61.1565435205646, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  0, 61.1565435205646, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  0, 61.1565435205646, 2.74320000000001;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.477829564352, 23.4918386439711, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  14.477829564352, 23.4918386439711, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.171329564352, 23.4918386439711, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.171329564352, 23.4918386439711, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.1024426193424, 16.3886810884957, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  15.1024426193424, 16.3886810884957, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  7.4626426193424, 16.3886810884957, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  7.4626426193424, 16.3886810884957, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 12,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2115029822149, 17.0537386439711, 2.74320000000001, !- X,Y,Z Vertex 1 {m}
  19.2115029822149, 17.0537386439711, 5.77529135625809e-015, !- X,Y,Z Vertex 2 {m}
  19.2010150114484, 17.0537386439711, 5.77529135625809e-015, !- X,Y,Z Vertex 3 {m}
  19.2010150114484, 17.0537386439711, 2.74320000000001; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 7,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  51.2486114000032,                       !- X Origin {m}
  66.114421472322,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.820535490436, 0.0987013661084777, 2.7432, !- X,Y,Z Vertex 1 {m}
  -14.820535490436, 0.0987013661084777, 0, !- X,Y,Z Vertex 2 {m}
  -14.969337336628, -22.2446878845211, 0, !- X,Y,Z Vertex 3 {m}
  -14.969337336628, -22.2446878845211, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.14880184619198, -22.3433892506296, 2.7432, !- X,Y,Z Vertex 1 {m}
  -0.14880184619198, -22.3433892506296, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.820535490436, 0.0987013661084777, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.14880184619198, -22.3433892506296, 0, !- X,Y,Z Vertex 3 {m}
  -14.969337336628, -22.2446878845211, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.51196533134592e-020, 1.12796157931369e-017, 2.7432, !- X,Y,Z Vertex 1 {m}
  7.51196533134592e-020, 1.12796157931369e-017, 0, !- X,Y,Z Vertex 2 {m}
  -14.820535490436, 0.0987013661084777, 0, !- X,Y,Z Vertex 3 {m}
  -14.820535490436, 0.0987013661084777, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.14880184619198, -22.3433892506296, 2.7432, !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 2 {m}
  -14.820535490436, 0.0987013661084777, 2.7432, !- X,Y,Z Vertex 3 {m}
  -14.969337336628, -22.2446878845211, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 7,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.969337336628, -22.2446878845211, 2.7432, !- X,Y,Z Vertex 1 {m}
  -14.969337336628, -22.2446878845211, 0, !- X,Y,Z Vertex 2 {m}
  -0.14880184619198, -22.3433892506296, 0, !- X,Y,Z Vertex 3 {m}
  -0.14880184619198, -22.3433892506296, 2.7432; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 11,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  20.8194486631702,                       !- X Origin {m}
  93.0214920346154,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-015, -10.6206, 2.7432, !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-015, -10.6206, 0,    !- X,Y,Z Vertex 2 {m}
  7.35559999999999, -10.6206, 0,          !- X,Y,Z Vertex 3 {m}
  7.35559999999999, -10.6206, 2.7432;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.35559999999999, -10.6206, 2.7432,     !- X,Y,Z Vertex 1 {m}
  7.35559999999999, -10.6206, 0,          !- X,Y,Z Vertex 2 {m}
  7.35559999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.35559999999999, 0, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 245,                            !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.35559999999999, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  7.35559999999999, -10.6206, 0,          !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, -10.6206, 0,    !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.20593071881819e-031, 8.71663746358634e-047, 2.7432, !- X,Y,Z Vertex 1 {m}
  -3.20593071881819e-031, 8.71663746358634e-047, 0, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, -10.6206, 0,    !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, -10.6206, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.35559999999999, 0, 2.7432,            !- X,Y,Z Vertex 1 {m}
  7.35559999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 250,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 11,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.35559999999999, -10.6206, 2.7432,     !- X,Y,Z Vertex 1 {m}
  7.35559999999999, 0, 2.7432,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, -10.6206, 2.7432; !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 4,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  5.06049544248555,                       !- X Origin {m}
  5.62163284818073,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0810786312804, 14.7882459071577, 2.7432, !- X,Y,Z Vertex 1 {m}
  23.0810786312804, 14.7882459071577, 0,  !- X,Y,Z Vertex 2 {m}
  0.0904950613135484, 14.7882459071577, 0, !- X,Y,Z Vertex 3 {m}
  0.0904950613135484, 14.7882459071577, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  23.0810786312804, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  23.0810786312804, 0, 2.7432;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0810786312804, 0, 2.7432,            !- X,Y,Z Vertex 1 {m}
  23.0810786312804, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  23.0810786312804, 14.7882459071577, 0,  !- X,Y,Z Vertex 3 {m}
  23.0810786312804, 14.7882459071577, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0810786312804, 0, 2.7432,            !- X,Y,Z Vertex 1 {m}
  23.0810786312804, 14.7882459071577, 2.7432, !- X,Y,Z Vertex 2 {m}
  0.0904950613135484, 14.7882459071577, 2.7432, !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0810786312804, 14.7882459071577, 0,  !- X,Y,Z Vertex 1 {m}
  23.0810786312804, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0.0904950613135484, 14.7882459071577, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0904950613135484, 14.7882459071577, 2.7432, !- X,Y,Z Vertex 1 {m}
  0.0904950613135484, 14.7882459071577, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 10,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  28.4289919062187,                       !- X Origin {m}
  93.0214920346154,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 239,                            !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1204, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  11.1204, -10.6919, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -10.6919, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.6919, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -10.6919, 2.7432;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1204, -10.6919, 2.7432,              !- X,Y,Z Vertex 1 {m}
  11.1204, -10.6919, 0,                   !- X,Y,Z Vertex 2 {m}
  11.1204, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  11.1204, 0, 2.7432;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 244,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1204, -10.6919, 2.7432,              !- X,Y,Z Vertex 1 {m}
  11.1204, 0, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  0, -10.6919, 2.7432;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.1204, 0, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  11.1204, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 10,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.6919, 2.7432,                    !- X,Y,Z Vertex 1 {m}
  0, -10.6919, 0,                         !- X,Y,Z Vertex 2 {m}
  11.1204, -10.6919, 0,                   !- X,Y,Z Vertex 3 {m}
  11.1204, -10.6919, 2.7432;              !- X,Y,Z Vertex 4 {m}

Zone,
  Thermal Zone 6,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  51.0971678662569,                       !- X Origin {m}
  43.3743687741903,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  000 ExtSlabCarpet 4in ClimateZone 1-8,  !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.6050648218053, 0.0706272986058156, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.149882804624314, -22.5057009129882, 0, !- X,Y,Z Vertex 3 {m}
  -10.7549476264296, -22.4350736143824, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.6050648218053, 0.0706272986058156, 2.7432, !- X,Y,Z Vertex 1 {m}
  -10.6050648218053, 0.0706272986058156, 0, !- X,Y,Z Vertex 2 {m}
  -10.7549476264296, -22.4350736143824, 0, !- X,Y,Z Vertex 3 {m}
  -10.7549476264296, -22.4350736143824, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.149882804624314, -22.5057009129882, 2.7432, !- X,Y,Z Vertex 1 {m}
  -0.149882804624314, -22.5057009129882, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7549476264296, -22.4350736143824, 2.7432, !- X,Y,Z Vertex 1 {m}
  -10.7549476264296, -22.4350736143824, 0, !- X,Y,Z Vertex 2 {m}
  -0.149882804624314, -22.5057009129882, 0, !- X,Y,Z Vertex 3 {m}
  -0.149882804624314, -22.5057009129882, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Roof,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.149882804624314, -22.5057009129882, 2.7432, !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 2 {m}
  -10.6050648218053, 0.0706272986058156, 2.7432, !- X,Y,Z Vertex 3 {m}
  -10.7549476264296, -22.4350736143824, 2.7432; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Construction Name
  Thermal Zone 6,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.75598266567285e-020, 5.63980789656844e-018, 2.7432, !- X,Y,Z Vertex 1 {m}
  3.75598266567285e-020, 5.63980789656844e-018, 0, !- X,Y,Z Vertex 2 {m}
  -10.6050648218053, 0.0706272986058156, 0, !- X,Y,Z Vertex 3 {m}
  -10.6050648218053, 0.0706272986058156, 2.7432; !- X,Y,Z Vertex 4 {m}

ThermostatSetpoint:DualSetpoint,
  Medium Office Thermostat,               !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

Output:Variable,
  *,                                      !- Key Value
  Zone/Sys Sensible Heating Rate,         !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Inside Temperature,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Glare Index at Ref Point 2,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Glare Index at Ref Point 1,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Daylight Illum at Ref Point 2,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Daylight Illum at Ref Point 1,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone/Sys Sensible Cooling Rate,         !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Radiant Temperature,          !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Ext Solar Incident,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Surface Outside Temperature,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

